================================================================================================
完成时间：2026-11-18 10:00:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794967069550-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 09:58:20 | 结束：2026-11-18 09:58:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:369 / P3:289 | 54.35 | 173 | 369 | 1.0378323716614122 | 0.961 | 1867.888888888889 | 0.9635467415601536 | 1938.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:160 / P3:176 | P2:225 / P3:305 | 52.54 | 172 | 305 | 2.097029702970297 | 0.953 | 448.8888888888889 | 0.4768649669499528 | 941.3333333333334 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:225 / P3:337 | 52.158 | 154 | 337 | 1.182587986239746 | 0.963 | 1259.6666666666667 | 0.8456030431863951 | 1489.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:192 / P3:152 | P2:433 / P3:337 | 53.151 | 192 | 433 | 0.8564989517819707 | 0.934 | 2385 | 1.1675437522947008 | 2042.75 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:192 / P3:176 | P2:401 / P3:369 | 57.109 | 175.5 | 401 | 0.9989311431143114 | 0.966 | 1111 | 1.001070000563158 | 1109.8125 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:184 / P3:192 | P2:1601 / P3:1537 | 59.618 | 189.5 | 1601 | 2.087342935948514 | 0.952 | 362.55555555555554 | 0.47907796212009984 | 756.7777777777778 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1601 > B上限 1100；P3RAW绝对值 1537 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 09:58:52 | 窗口结束：2026-11-18 09:59:12 | 有效采集时长：20.6秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 668 | 184 | 369 | 192 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 668 | 160 | 225 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 672 | 152 | 225 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 660 | 192 | 433 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 660 | 192 | 401 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 676 | 184 | 1601 | 192 | 1537 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 184 | 369 |
| 1 | P3 | 152 | 192 | 192 | 289 |
| 2 | P2 | 144 | 160 | 184 | 225 |
| 2 | P3 | 144 | 176 | 200 | 305 |
| 3 | P2 | 152 | 152 | 160 | 225 |
| 3 | P3 | 136 | 160 | 176 | 337 |
| 4 | P2 | 160 | 192 | 208 | 433 |
| 4 | P3 | 128 | 152 | 160 | 337 |
| 5 | P2 | 152 | 192 | 192 | 401 |
| 5 | P3 | 152 | 176 | 176 | 369 |
| 6 | P2 | 168 | 184 | 200 | 1601 |
| 6 | P3 | 152 | 192 | 192 | 1537 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:37 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 2026-11-18 09:59:42 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8148148148148148 | 0.969 | 21 | 1.2272727272727273 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 268 | 1.011853423946174 | 0.959 | 4429.1 | 0.9882854337736523 | 4481.6 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.6476190476190476 | 0.967 | 23.333333333333332 | 1.5441176470588236 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 268 | 1.5599399235390496 | 0.919 | 1831 | 0.6410503282275711 | 2856.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.9095744680851063 | 0.944 | 20.88888888888889 | 1.0994152046783625 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 268 | 1.1300965278778274 | 0.954 | 2776.4 | 0.88488016318205 | 3137.6 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.6398305084745762 | 0.927 | 29.5 | 1.5629139072847682 | 18.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 272 | 1.066751610391449 | 0.903 | 5297.625 | 0.9374253483742535 | 5651.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.6371308016877637 | 0.957 | 21.545454545454547 | 1.5695364238410596 | 13.727272727272727 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 272 | 0.9996222725858774 | 0.963 | 4500.6 | 1.0003778701460357 | 4498.9 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.7695652173913043 | 0.943 | 25.555555555555557 | 1.2994350282485876 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 272 | 1.4624667110519307 | 0.959 | 1335.111111111111 | 0.683776247652649 | 1952.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 189 | 153.5 | - | 21 | 1.2272727272727273 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 210 | 135.5 | - | 23.333333333333332 | 1.5441176470588236 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 188 | 171 | - | 20.88888888888889 | 1.0994152046783625 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 236 | 151 | - | 29.5 | 1.5629139072847682 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 237 | 151 | - | 21.545454545454547 | 1.5695364238410596 | 13.727272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 230 | 177 | - | 25.555555555555557 | 1.2994350282485876 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44291 | 44816 | - | 4429.1 | 0.9882854337736523 | 4481.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14647.5 | 22849.5 | - | 1831 | 0.6410503282275711 | 2856.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 27764 | 31376 | - | 2776.4 | 0.88488016318205 | 3137.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42380.5 | 45210 | - | 5297.625 | 0.9374253483742535 | 5651.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45005.5 | 44988.5 | - | 4500.6 | 1.0003778701460357 | 4498.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12015.5 | 17573 | - | 1335.111111111111 | 0.683776247652649 | 1952.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

