================================================================================================
完成时间：2026-11-18 10:30:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794968853108-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.7秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 10:28:03 | 结束：2026-11-18 10:28:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:192 / P3:184 | P2:353 / P3:241 | 55.947 | 193.5 | 353 | 1.027932357231617 | 0.955 | 1850.9 | 0.9728266582571218 | 1902.6 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:160 / P3:160 | P2:177 / P3:241 | 51.876 | 162.5 | 241 | 2.100184672206833 | 0.959 | 481.3333333333333 | 0.4761486040888107 | 1010.8888888888889 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:176 / P3:176 | P2:225 / P3:337 | 51.188 | 167 | 337 | 1.188978318002628 | 0.973 | 1352.888888888889 | 0.8410582302963321 | 1608.5555555555557 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:152 / P3:144 | P2:273 / P3:241 | 52.785 | 187 | 273 | 0.8798088410991637 | 0.938 | 2615.625 | 1.1366105377512221 | 2301.25 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:168 / P3:176 | P2:337 / P3:321 | 54.485 | 175.5 | 337 | 0.9998489578088813 | 0.971 | 2482.75 | 1.0001510650083085 | 2482.375 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:176 / P3:184 | P2:1537 / P3:1457 | 58.539 | 185.5 | 1537 | 2.0418466522678185 | 0.935 | 370.4 | 0.4897527436202565 | 756.3 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-18 10:28:35 | 窗口结束：2026-11-18 10:28:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 192 | 353 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 160 | 177 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 176 | 225 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 152 | 273 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 168 | 337 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 176 | 1537 | 184 | 1457 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 192 | 208 | 353 |
| 1 | P3 | 184 | 184 | 200 | 241 |
| 2 | P2 | 144 | 160 | 160 | 177 |
| 2 | P3 | 152 | 160 | 160 | 241 |
| 3 | P2 | 144 | 176 | 176 | 225 |
| 3 | P3 | 136 | 176 | 176 | 337 |
| 4 | P2 | 152 | 152 | 152 | 273 |
| 4 | P3 | 144 | 144 | 160 | 241 |
| 5 | P2 | 152 | 168 | 176 | 337 |
| 5 | P3 | 176 | 176 | 176 | 321 |
| 6 | P2 | 152 | 176 | 176 | 1537 |
| 6 | P3 | 176 | 184 | 184 | 1457 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 10:29:20 | 2026-11-18 10:29:20 | 2026-11-18 10:29:20 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 10:29:20 | 2026-11-18 10:29:20 | 2026-11-18 10:29:20 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 10:30:01 | 2026-11-18 10:30:01 | 2026-11-18 10:30:01 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-18 10:29:20 | 2026-11-18 10:29:20 | 2026-11-18 10:29:20 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 10:29:21 | 2026-11-18 10:29:21 | 2026-11-18 10:29:21 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 10:29:20 | 2026-11-18 10:29:20 | 2026-11-18 10:29:20 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 2026-11-18 10:29:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.7950819672131147 | 0.939 | 27.11111111111111 | 1.2577319587628866 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0321881770349737 | 0.956 | 4667 | 0.968815592203898 | 4817.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.8695652173913043 | 0.957 | 20.444444444444443 | 1.15 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.5408898462452647 | 0.952 | 1495.888888888889 | 0.6489756567847674 | 2305 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.8614718614718615 | 0.957 | 25.666666666666668 | 1.1608040201005025 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 100 | 1.1863586448122991 | 0.989 | 2731.8888888888887 | 0.8429154239089445 | 3241 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.6638655462184874 | 0.935 | 29.75 | 1.5063291139240507 | 19.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.0451169789340842 | 0.924 | 4578.222222222223 | 0.9568306899194203 | 4784.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.774468085106383 | 0.962 | 23.5 | 1.2912087912087913 | 18.2 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0063168124392614 | 0.973 | 4802 | 0.993722839208112 | 4832.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.9017857142857143 | 0.932 | 24.88888888888889 | 1.108910891089109 | 22.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.48064375815572 | 0.961 | 1277.2222222222222 | 0.6753819036427732 | 1891.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 243.5 | 193.5 | - | 27.11111111111111 | 1.2577319587628866 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 183.5 | 160 | - | 20.444444444444443 | 1.15 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 230.5 | 198.5 | - | 25.666666666666668 | 1.1608040201005025 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 238 | 158 | - | 29.75 | 1.5063291139240507 | 19.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 235 | 182 | - | 23.5 | 1.2912087912087913 | 18.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 224 | 202 | - | 24.88888888888889 | 1.108910891089109 | 22.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42003 | 43354.5 | - | 4667 | 0.968815592203898 | 4817.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13462.5 | 20745 | - | 1495.888888888889 | 0.6489756567847674 | 2305 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 24586.5 | 29169 | - | 2731.8888888888887 | 0.8429154239089445 | 3241 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41204 | 43063 | - | 4578.222222222223 | 0.9568306899194203 | 4784.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43218 | 43491 | - | 4802 | 0.993722839208112 | 4832.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11494.5 | 17019.5 | - | 1277.2222222222222 | 0.6753819036427732 | 1891.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

