================================================================================================
完成时间：2026-11-18 10:39:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794969440646-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 10:37:50 | 结束：2026-11-18 10:37:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:321 / P3:225 | 52.429 | 151.5 | 321 | 1.0387162202469724 | 0.959 | 1862.5555555555557 | 0.9627268550424994 | 1934.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:144 | P2:433 / P3:417 | 46.091 | 152.5 | 433 | 2.1663672296083365 | 0.956 | 173.9375 | 0.46160225576380826 | 376.8125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:289 / P3:321 | 50.999 | 161.5 | 321 | 1.1785541936106554 | 0.971 | 609.4705882352941 | 0.8484972565719433 | 718.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:152 | P2:289 / P3:273 | 50.998 | 155.5 | 289 | 0.8546225878214082 | 0.94 | 2416.125 | 1.1701071493431805 | 2064.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:385 / P3:369 | 56.976 | 183.5 | 385 | 1 | 0.963 | 1108.125 | 1 | 1108.125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:184 / P3:240 | P2:1569 / P3:1585 | 56.357 | 239 | 1585 | 1.993984962406015 | 0.958 | 295.55555555555554 | 0.5015082956259427 | 589.3333333333334 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1569 > B上限 1100；P3RAW滚动10秒波动 240 > B上限 220；P3RAW绝对值 1585 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 10:38:23 | 窗口结束：2026-11-18 10:38:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 152 | 321 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 748 | 144 | 433 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 776 | 152 | 289 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 760 | 160 | 289 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 740 | 184 | 385 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 732 | 184 | 1569 | 240 | 1585 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 152 | 152 | 321 |
| 1 | P3 | 136 | 144 | 152 | 225 |
| 2 | P2 | 128 | 144 | 144 | 433 |
| 2 | P3 | 144 | 144 | 144 | 417 |
| 3 | P2 | 152 | 152 | 168 | 289 |
| 3 | P3 | 160 | 160 | 184 | 321 |
| 4 | P2 | 152 | 160 | 160 | 289 |
| 4 | P3 | 128 | 152 | 152 | 273 |
| 5 | P2 | 152 | 184 | 184 | 385 |
| 5 | P3 | 152 | 168 | 176 | 369 |
| 6 | P2 | 184 | 184 | 184 | 1569 |
| 6 | P3 | 240 | 240 | 240 | 1585 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:08 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 2026-11-18 10:39:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 0.7857142857142857 | 0.95 | 24.88888888888889 | 1.2727272727272727 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9988419224088014 | 0.949 | 4797.222222222223 | 1.001159420289855 | 4791.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.6696428571428571 | 0.971 | 13.176470588235293 | 1.4933333333333334 | 8.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.7069635627530364 | 0.941 | 726.4705882352941 | 0.5858355865471278 | 1240.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.7561837455830389 | 0.957 | 31.444444444444443 | 1.3224299065420562 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.1592109122909944 | 0.973 | 1604.235294117647 | 0.8626557854115265 | 1859.6470588235295 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.7477876106194691 | 0.949 | 28.25 | 1.3372781065088757 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.019422275584434 | 0.886 | 5309.625 | 0.9809477622280726 | 5412.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.6958174904942965 | 0.963 | 29.22222222222222 | 1.4371584699453552 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9996090156393744 | 0.963 | 2557.6470588235293 | 1.0003911372891885 | 2556.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.6701030927835051 | 0.984 | 32.333333333333336 | 1.4923076923076923 | 21.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.493343912545182 | 0.956 | 1260.3333333333333 | 0.6696381132298247 | 1882.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 223.5 | 175.5 | - | 24.88888888888889 | 1.2727272727272727 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 223.5 | 150 | - | 13.176470588235293 | 1.4933333333333334 | 8.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 282.5 | 214 | - | 31.444444444444443 | 1.3224299065420562 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 225.5 | 168.5 | - | 28.25 | 1.3372781065088757 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 263 | 182.5 | - | 29.22222222222222 | 1.4371584699453552 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 291 | 195 | - | 32.333333333333336 | 1.4923076923076923 | 21.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44950 | 44806 | - | 4994.444444444444 | 1.0032138552872383 | 4978.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13966.5 | 22619 | - | 821.5882352941177 | 0.6174897210309916 | 1330.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 28934 | 33268 | - | 1702 | 0.8697246603342551 | 1956.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44479.5 | 45117 | - | 5560 | 0.9858811534454862 | 5639.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45034.5 | 45037 | - | 2649.1176470588234 | 0.9999555920687435 | 2649.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12620.5 | 18589 | - | 1402.3333333333333 | 0.6789499166173544 | 2065.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

