================================================================================================
完成时间：2026-11-18 10:48:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794969930133-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 10:46:00 | 结束：2026-11-18 10:46:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:160 | P2:417 / P3:465 | 50.457 | 176 | 465 | 0.986247947454844 | 0.956 | 2165.3333333333335 | 1.0139438085327783 | 2135.5555555555557 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:200 / P3:192 | P2:401 / P3:385 | 56.175 | 199 | 401 | 2.2378914169858075 | 0.96 | 277.4375 | 0.446849204751359 | 620.875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:176 / P3:168 | P2:337 / P3:481 | 52.943 | 173.5 | 481 | 1.2917099688224478 | 0.955 | 1563.625 | 0.7741675949993811 | 2019.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:176 / P3:152 | P2:321 / P3:273 | 52.85 | 170.5 | 321 | 0.5454545454545454 | 0.93 | 34.375 | 1.8333333333333333 | 18.75 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:337 / P3:449 | 52.923 | 175 | 449 | 1.109862806524792 | 0.933 | 2057.1111111111113 | 0.9010122639672961 | 2283.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:401 / P3:385 | 49.058 | 161.5 | 401 | 1.9123295296409686 | 0.965 | 449.125 | 0.5229224275942367 | 858.875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 10:46:32 | 窗口结束：2026-11-18 10:46:52 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 184 | 417 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 924 | 200 | 401 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 176 | 337 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 176 | 321 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 916 | 184 | 337 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 168 | 401 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 192 | 417 |
| 1 | P3 | 160 | 160 | 176 | 465 |
| 2 | P2 | 184 | 200 | 200 | 401 |
| 2 | P3 | 192 | 192 | 192 | 385 |
| 3 | P2 | 152 | 176 | 176 | 337 |
| 3 | P3 | 160 | 168 | 168 | 481 |
| 4 | P2 | 168 | 176 | 176 | 321 |
| 4 | P3 | 136 | 152 | 160 | 273 |
| 5 | P2 | 184 | 184 | 184 | 337 |
| 5 | P3 | 184 | 184 | 200 | 449 |
| 6 | P2 | 152 | 168 | 176 | 401 |
| 6 | P3 | 144 | 160 | 168 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:18 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 2026-11-18 10:47:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.7389558232931727 | 0.947 | 31.125 | 1.3532608695652173 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0867556085563093 | 0.958 | 4472.333333333333 | 0.9201700843563542 | 4860.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.8318965517241379 | 0.955 | 29 | 1.2020725388601037 | 24.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.7151660664265707 | 0.955 | 1249.5 | 0.5830339228220802 | 2143.1 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.8743169398907104 | 0.95 | 22.875 | 1.14375 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.252038804931782 | 0.95 | 2874.777777777778 | 0.7986972896215349 | 3599.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.5454545454545454 | 0.924 | 34.375 | 1.8333333333333333 | 18.75 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 204 | 1.0196670995159958 | 0.903 | 5294.375 | 0.9807122348800593 | 5398.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.9422222222222222 | 0.957 | 25 | 1.0613207547169812 | 23.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9713507162320942 | 0.871 | 4444.555555555556 | 1.0294942735812638 | 4317.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.6842105263157895 | 0.979 | 28.5 | 1.4615384615384615 | 19.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.4120212038303694 | 0.962 | 1462 | 0.7082046624280957 | 2064.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 249 | 183.5 | - | 31.125 | 1.3532608695652173 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 231.5 | 193 | - | 29 | 1.2020725388601037 | 24.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 183 | 160 | - | 22.875 | 1.14375 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 275 | 149.5 | - | 34.375 | 1.8333333333333333 | 18.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 224.5 | 211.5 | - | 25 | 1.0613207547169812 | 23.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 228 | 156 | - | 28.5 | 1.4615384615384615 | 19.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40250.5 | 43743 | - | 4472.333333333333 | 0.9201700843563542 | 4860.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 12494.5 | 21430.5 | - | 1249.5 | 0.5830339228220802 | 2143.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 25873 | 32394 | - | 2874.777777777778 | 0.7986972896215349 | 3599.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42354.5 | 43188 | - | 5294.375 | 0.9807122348800593 | 5398.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40000.5 | 38855 | - | 4444.555555555556 | 1.0294942735812638 | 4317.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11696 | 16515 | - | 1462 | 0.7082046624280957 | 2064.375 | 在线、无火警、无故障、光源就绪、同步正常 |

