================================================================================================
完成时间：2026-11-18 11:28:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794972280891-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：201.0秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 11:26:00 | 结束：2026-11-18 11:26:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:192 / P3:208 | P2:417 / P3:353 | 54.465 | 198 | 417 | 1.031062124248497 | 0.947 | 665.3333333333334 | 0.9698736637512148 | 686 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | B类合格 | P2:160 / P3:160 | P2:401 / P3:401 | 49.809 | 156 | 401 | 2.0806451612903225 | 0.959 | 69.75 | 0.4806201550387597 | 145.125 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:160 | P2:273 / P3:353 | 53.898 | 170.5 | 353 | 1.297476759628154 | 0.953 | 167.33333333333334 | 0.7707267144319345 | 217.11111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:305 / P3:223 | 51.37 | 172 | 305 | 0.9631525076765609 | 0.942 | 651.3333333333334 | 1.0382571732199788 | 627.3333333333334 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:176 / P3:192 | P2:255 / P3:271 | 53.685 | 183.5 | 271 | 0.6055262088581878 | 0.935 | 1367.2222222222222 | 1.6514561803784726 | 827.8888888888889 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:152 / P3:336 | P2:225 / P3:369 | 56.115 | 331.5 | 369 | 1.621212121212121 | 0.96 | 51.333333333333336 | 0.616822429906542 | 83.22222222222223 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 336 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-18 11:26:31 | 窗口结束：2026-11-18 11:26:51 | 有效采集时长：20.5秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 744 | 192 | 417 | 208 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 748 | 160 | 401 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 744 | 184 | 273 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 760 | 176 | 305 | 168 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 744 | 176 | 255 | 192 | 271 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 724 | 152 | 225 | 336 | 369 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 208 | 417 |
| 1 | P3 | 184 | 208 | 232 | 353 |
| 2 | P2 | 152 | 160 | 176 | 401 |
| 2 | P3 | 152 | 160 | 168 | 401 |
| 3 | P2 | 160 | 184 | 184 | 273 |
| 3 | P3 | 136 | 160 | 160 | 353 |
| 4 | P2 | 176 | 176 | 216 | 305 |
| 4 | P3 | 136 | 168 | 176 | 223 |
| 5 | P2 | 168 | 176 | 184 | 255 |
| 5 | P3 | 160 | 192 | 192 | 271 |
| 6 | P2 | 152 | 152 | 176 | 225 |
| 6 | P3 | 336 | 336 | 336 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:22 | 2026-11-18 11:27:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:22 | 2026-11-18 11:27:22 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:22 | 2026-11-18 11:27:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:22 | 2026-11-18 11:27:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:22 | 2026-11-18 11:27:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:16 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:21 | 2026-11-18 11:27:22 | 2026-11-18 11:27:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1 | 0.952 | 16.88888888888889 | 1 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.0126141604123338 | 0.93 | 4915.111111111111 | 0.9875429745055141 | 4977.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.031062124248497 | 0.958 | 665.3333333333334 | 0.9698736637512148 | 686 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 0.8709677419354839 | 0.988 | - | 1.1481481481481481 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.6398317170564747 | 0.941 | - | 0.6098186720006957 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.0806451612903225 | 0.962 | 69.75 | 0.4806201550387597 | 145.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 0.8944099378881988 | 0.951 | 17.88888888888889 | 1.1180555555555556 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.128434779493426 | 0.949 | 2791.3 | 0.8861832497301416 | 3149.8 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.297476759628154 | 0.958 | 167.33333333333334 | 0.7707267144319345 | 217.11111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.6678571428571428 | 0.97 | 31.11111111111111 | 1.4973262032085561 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.9998807991226816 | 0.922 | 4660.666666666667 | 1.0001192150878615 | 4660.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.9631525076765609 | 0.943 | 651.3333333333334 | 1.0382571732199788 | 627.3333333333334 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 0.7662337662337663 | 0.973 | 23.1 | 1.305084745762712 | 17.7 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.9960101961653552 | 0.876 | 5639.375 | 1.0040057861355292 | 5616.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.6055262088581878 | 0.963 | 1367.2222222222222 | 1.6514561803784726 | 827.8888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 6 | 112 | 0.755868544600939 | 0.944 | 23.666666666666668 | 1.3229813664596273 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.3764380369884957 | 0.971 | 1526 | 0.7265129073212019 | 2100.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.621212121212121 | 0.959 | 51.333333333333336 | 0.616822429906542 | 83.22222222222223 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 152 | 151.5 | - | 16.88888888888889 | 1 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 185.5 | 161.5 | - | - | 1.1481481481481481 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 160.5 | 144 | - | 17.88888888888889 | 1.1180555555555556 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 280 | 187 | - | 31.11111111111111 | 1.4973262032085561 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 231 | 177 | - | 23.1 | 1.305084745762712 | 17.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 213 | 161 | - | 23.666666666666668 | 1.3229813664596273 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44236 | 44794 | - | 4915.111111111111 | 0.9875429745055141 | 4977.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 14023.5 | 22996.5 | - | - | 0.6098186720006957 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 27913 | 31498 | - | 2791.3 | 0.8861832497301416 | 3149.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41945.5 | 41941 | - | 4660.666666666667 | 1.0001192150878615 | 4660.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45114.5 | 44934.5 | - | 5639.375 | 1.0040057861355292 | 5616.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13734 | 18903.5 | - | 1526 | 0.7265129073212019 | 2100.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

