================================================================================================
完成时间：2026-11-18 11:42:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794973181393-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 11:40:09 | 结束：2026-11-18 11:40:13
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:160 | P2:289 / P3:209 | 54.232 | 161 | 289 | 1.0258772163356584 | 0.956 | 2086.777777777778 | 0.9747755229148285 | 2140.777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:176 | P2:353 / P3:353 | 49.144 | 182.5 | 353 | 2.2030696576151123 | 0.951 | 529.375 | 0.45391211146838156 | 1166.25 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:193 / P3:305 | 52.431 | 150.5 | 305 | 1.1744653481267084 | 0.965 | 1243.8 | 0.8514512595837898 | 1460.8 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:168 | P2:225 / P3:303 | 50.979 | 165.5 | 303 | 0.5960912052117264 | 0.959 | 34.111111111111114 | 1.6775956284153006 | 20.333333333333332 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:192 / P3:200 | P2:351 / P3:367 | 53.119 | 180 | 367 | 0.9955368726970782 | 0.946 | 2141 | 1.0044831361100974 | 2131.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:177 / P3:241 | 50.155 | 157.5 | 241 | 1.7919640496960085 | 0.958 | 420.3333333333333 | 0.5580469095736834 | 753.2222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 11:40:43 | 窗口结束：2026-11-18 11:41:03 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 152 | 289 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 168 | 353 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 768 | 160 | 193 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 796 | 168 | 225 | 168 | 303 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 192 | 351 | 200 | 367 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 788 | 160 | 177 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 152 | 289 |
| 1 | P3 | 136 | 160 | 160 | 209 |
| 2 | P2 | 152 | 168 | 168 | 353 |
| 2 | P3 | 144 | 176 | 176 | 353 |
| 3 | P2 | 144 | 160 | 160 | 193 |
| 3 | P3 | 144 | 168 | 176 | 305 |
| 4 | P2 | 136 | 168 | 168 | 225 |
| 4 | P3 | 152 | 168 | 168 | 303 |
| 5 | P2 | 168 | 192 | 200 | 351 |
| 5 | P3 | 176 | 200 | 200 | 367 |
| 6 | P2 | 136 | 160 | 160 | 177 |
| 6 | P3 | 136 | 160 | 168 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:29 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 2026-11-18 11:41:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 0.7378640776699029 | 0.948 | 22.88888888888889 | 1.355263157894737 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.006848202056782 | 0.948 | 4786.333333333333 | 0.9931983768329798 | 4819.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.0258772163356584 | 0.969 | 2086.777777777778 | 0.9747755229148285 | 2140.777777777778 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.8153153153153153 | 0.956 | - | 1.2265193370165746 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.7282446544007957 | 0.933 | - | 0.5786217810386994 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.2030696576151123 | 0.965 | 529.375 | 0.45391211146838156 | 1166.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.7958115183246073 | 0.965 | 21.22222222222222 | 1.256578947368421 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.1342821071961438 | 0.964 | 2904.3333333333335 | 0.8816148942628756 | 3294.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.1744653481267084 | 0.966 | 1243.8 | 0.8514512595837898 | 1460.8 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.5960912052117264 | 0.95 | 34.111111111111114 | 1.6775956284153006 | 20.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 188 | 1.0031391164535641 | 0.956 | 4353.666666666667 | 0.9968707067623264 | 4367.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0201972010178118 | 0.97 | 2096 | 0.9802026500389711 | 2138.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.6719367588932806 | 0.962 | 31.625 | 1.488235294117647 | 21.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9994661715214112 | 0.896 | 5385.625 | 1.0005341136036412 | 5382.75 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.9955368726970782 | 0.983 | 2141 | 1.0044831361100974 | 2131.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.6860068259385665 | 0.964 | 32.55555555555556 | 1.4577114427860696 | 22.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.2966633119145312 | 0.941 | 1435.2222222222222 | 0.7712102215057616 | 1861 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.7919640496960085 | 0.969 | 420.3333333333333 | 0.5580469095736834 | 753.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 205.5 | 152 | - | 22.88888888888889 | 1.355263157894737 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 222 | 181 | - | - | 1.2265193370165746 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 190.5 | 152 | - | 21.22222222222222 | 1.256578947368421 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 307 | 182.5 | - | 34.111111111111114 | 1.6775956284153006 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 252.5 | 170 | - | 31.625 | 1.488235294117647 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 293 | 200.5 | - | 32.55555555555556 | 1.4577114427860696 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43077 | 43371.5 | - | 4786.333333333333 | 0.9931983768329798 | 4819.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12066 | 20853 | - | 1508.25 | 0.5786217810386994 | 2606.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26139 | 29649 | - | 2904.3333333333335 | 0.8816148942628756 | 3294.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39182.5 | 39305.5 | - | 4353.666666666667 | 0.9968707067623264 | 4367.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43085 | 43062 | - | 5385.625 | 1.0005341136036412 | 5382.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12917 | 16749 | - | 1435.2222222222222 | 0.7712102215057616 | 1861 | 在线、无火警、无故障、光源就绪、同步正常 |

