================================================================================================
完成时间：2026-11-18 11:45:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794973391033-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 11:43:42 | 结束：2026-11-18 11:43:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:207 / P3:209 | 53.234 | 183.5 | 209 | 0.9258604431871759 | 0.966 | 1696.8 | 1.0800763844684913 | 1571 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:303 / P3:319 | 50.796 | 151 | 319 | 1.8308157099697886 | 0.955 | 372.375 | 0.5462046204620462 | 681.75 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:152 / P3:160 | P2:305 / P3:337 | 49.751 | 161.5 | 337 | 1.1430321175830158 | 0.97 | 918.5 | 0.8748660554827956 | 1049.875 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:241 / P3:287 | 55.171 | 186.5 | 287 | 1.021079258010118 | 0.962 | 1844.888888888889 | 0.9793559042113955 | 1883.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:152 | P2:241 / P3:289 | 54.416 | 175 | 289 | 1.0191852065876914 | 0.957 | 1730.5 | 0.9811759369507286 | 1763.7 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:176 | P2:321 / P3:225 | 52.514 | 197 | 321 | 2 | 0.933 | 200.44444444444446 | 0.5 | 400.8888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 11:44:13 | 窗口结束：2026-11-18 11:44:33 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 184 | 207 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 160 | 303 | 160 | 319 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 152 | 305 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 932 | 176 | 241 | 176 | 287 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 924 | 176 | 241 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 200 | 321 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 184 | 207 |
| 1 | P3 | 176 | 176 | 176 | 209 |
| 2 | P2 | 160 | 160 | 168 | 303 |
| 2 | P3 | 144 | 160 | 168 | 319 |
| 3 | P2 | 136 | 152 | 152 | 305 |
| 3 | P3 | 144 | 160 | 168 | 337 |
| 4 | P2 | 152 | 176 | 176 | 241 |
| 4 | P3 | 176 | 176 | 184 | 287 |
| 5 | P2 | 152 | 176 | 184 | 241 |
| 5 | P3 | 136 | 152 | 152 | 289 |
| 6 | P2 | 200 | 200 | 200 | 321 |
| 6 | P3 | 176 | 176 | 184 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:04 | 2026-11-18 11:45:04 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:04 | 2026-11-18 11:45:04 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:04 | 2026-11-18 11:45:04 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:04 | 2026-11-18 11:45:04 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:04 | 2026-11-18 11:45:04 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:44:58 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:03 | 2026-11-18 11:45:04 | 2026-11-18 11:45:04 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 0.6984732824427481 | 0.964 | 29.11111111111111 | 1.4316939890710383 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.9927028324531925 | 0.944 | 4628.888888888889 | 1.0073508076216269 | 4595.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.9258604431871759 | 0.987 | 1696.8 | 1.0800763844684913 | 1571 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.712280701754386 | 0.964 | 35.625 | 1.4039408866995073 | 25.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.5449185643746777 | 0.966 | 1356.9 | 0.6472833086867338 | 2096.3 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 1.8308157099697886 | 0.934 | 372.375 | 0.5462046204620462 | 681.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.6642599277978339 | 0.973 | - | 1.5054347826086956 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.1566537346039398 | 0.964 | 3318.625 | 0.8645629803308584 | 3838.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.1430321175830158 | 0.974 | 918.5 | 0.8748660554827956 | 1049.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7191358024691358 | 0.943 | 36 | 1.390557939914163 | 25.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9978167047473978 | 0.949 | 4376.666666666667 | 1.0021880724608183 | 4367.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.021079258010118 | 0.993 | 1844.888888888889 | 0.9793559042113955 | 1883.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.7244897959183674 | 0.943 | 29.4 | 1.380281690140845 | 21.3 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.999514955537591 | 0.944 | 4810.555555555556 | 1.0004852798447104 | 4808.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.0191852065876914 | 0.986 | 1730.5 | 0.9811759369507286 | 1763.7 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.8268398268398268 | 0.936 | 25.666666666666668 | 1.2094240837696335 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.5540182765394142 | 0.928 | 1301 | 0.643493075401187 | 2021.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2 | 0.938 | 200.44444444444446 | 0.5 | 400.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 261.5 | 182.5 | - | 29.11111111111111 | 1.4316939890710383 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 284.5 | 203 | - | 35.625 | 1.4039408866995073 | 25.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 276.5 | 183.5 | - | - | 1.5054347826086956 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 323.5 | 232.5 | - | 36 | 1.390557939914163 | 25.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 293.5 | 212.5 | - | 29.4 | 1.380281690140845 | 21.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 230.5 | 191 | - | 25.666666666666668 | 1.2094240837696335 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41660 | 41356 | - | 4628.888888888889 | 1.0073508076216269 | 4595.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15080.5 | 22488.5 | - | 1508.1 | 0.6705945128729601 | 2248.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28097 | 32348.5 | - | 3512.125 | 0.8685585334940802 | 4043.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41552 | 41552.5 | - | 4616.888888888889 | 0.9999759343489039 | 4617 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45018 | 44997.5 | - | 5002 | 1.0004444641984087 | 4999.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13265 | 19861.5 | - | 1473.888888888889 | 0.6678582217299366 | 2206.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

