================================================================================================
完成时间：2026-11-18 15:33:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794987044618-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 15:31:16 | 结束：2026-11-18 15:31:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:225 / P3:305 | 49.3 | 164 | 305 | 1.0054628406771522 | 0.959 | 1850.888888888889 | 0.994566839811332 | 1861 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:223 / P3:223 | 50.63 | 169 | 223 | 1.8617710583153348 | 0.958 | 463 | 0.537122969837587 | 862 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:433 / P3:433 | 50.244 | 169 | 433 | 1.1240196078431373 | 0.975 | 765 | 0.8896641953772351 | 859.875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:176 | P2:305 / P3:223 | 53.098 | 160 | 305 | 0.5853658536585366 | 0.944 | 31.88888888888889 | 1.7083333333333333 | 18.666666666666668 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:257 / P3:353 | 52.022 | 163 | 353 | 1.0201902316624847 | 0.963 | 1713.7 | 0.9802093462220443 | 1748.3 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:176 | P2:417 / P3:305 | 52.126 | 183.5 | 417 | 2.060390763765542 | 0.943 | 187.66666666666666 | 0.4853448275862069 | 386.6666666666667 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 15:31:47 | 窗口结束：2026-11-18 15:32:07 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 160 | 225 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 152 | 223 | 144 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 168 | 433 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 160 | 305 | 176 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 152 | 257 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 176 | 417 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 225 |
| 1 | P3 | 160 | 160 | 160 | 305 |
| 2 | P2 | 144 | 152 | 168 | 223 |
| 2 | P3 | 144 | 144 | 152 | 223 |
| 3 | P2 | 168 | 168 | 192 | 433 |
| 3 | P3 | 152 | 168 | 184 | 433 |
| 4 | P2 | 152 | 160 | 184 | 305 |
| 4 | P3 | 144 | 176 | 184 | 223 |
| 5 | P2 | 152 | 152 | 160 | 257 |
| 5 | P3 | 160 | 160 | 168 | 353 |
| 6 | P2 | 176 | 176 | 176 | 417 |
| 6 | P3 | 176 | 176 | 176 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:32 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 2026-11-18 15:32:37 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.7242798353909465 | 0.969 | 30.375 | 1.3806818181818181 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 0.9928117886665868 | 0.923 | 4637.222222222223 | 1.0072402558223723 | 4603.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.0054628406771522 | 0.984 | 1850.888888888889 | 0.994566839811332 | 1861 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.7673267326732673 | 0.956 | 22.444444444444443 | 1.303225806451613 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.4796642995480955 | 0.945 | 1721.111111111111 | 0.6758289703315882 | 2546.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.8617710583153348 | 0.974 | 463 | 0.537122969837587 | 862 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.8246445497630331 | 0.971 | 26.375 | 1.2126436781609196 | 21.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.1549033483556184 | 0.964 | 3356.125 | 0.8658733230134159 | 3876 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.1240196078431373 | 0.99 | 765 | 0.8896641953772351 | 859.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.5853658536585366 | 0.951 | 31.88888888888889 | 1.7083333333333333 | 18.666666666666668 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 212 | 0.9998563768671007 | 0.903 | 4177.6 | 1.0001436437634665 | 4177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.020794180054562 | 0.979 | 1832.7777777777778 | 0.9796294096686067 | 1870.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.7268292682926829 | 0.975 | 22.77777777777778 | 1.3758389261744965 | 16.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.9997551583680192 | 0.935 | 4991.888888888889 | 1.0002449015940866 | 4990.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1.0201902316624847 | 0.98 | 1713.7 | 0.9802093462220443 | 1748.3 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.975609756097561 | 0.966 | 18.22222222222222 | 1.025 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.490044000298307 | 0.921 | 1489.888888888889 | 0.6711211211211211 | 2220 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 2.060390763765542 | 0.95 | 187.66666666666666 | 0.4853448275862069 | 386.6666666666667 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 243 | 175.5 | - | 30.375 | 1.3806818181818181 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 201.5 | 154.5 | - | 22.444444444444443 | 1.303225806451613 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 211 | 173.5 | - | 26.375 | 1.2126436781609196 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 286.5 | 167.5 | - | 31.88888888888889 | 1.7083333333333333 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 204.5 | 149 | - | 22.77777777777778 | 1.3758389261744965 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 164 | 159.5 | - | 18.22222222222222 | 1.025 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41735 | 41435 | - | 4637.222222222223 | 1.0072402558223723 | 4603.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15489.5 | 22920 | - | 1721.111111111111 | 0.6758289703315882 | 2546.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28581 | 32825.5 | - | 3572.625 | 0.870681776640468 | 4103.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 41776 | 41769.5 | - | 4177.6 | 1.0001436437634665 | 4177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44926.5 | 44916 | - | 4991.888888888889 | 1.0002449015940866 | 4990.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13409 | 19980 | - | 1489.888888888889 | 0.6711211211211211 | 2220 | 在线、无火警、无故障、光源就绪、同步正常 |

