================================================================================================
完成时间：2026-11-18 15:38:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794987338734-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.4秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 15:36:09 | 结束：2026-11-18 15:36:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:209 / P3:305 | 53.108 | 180.5 | 305 | 0.9990456497534596 | 0.966 | 2095.6666666666665 | 1.0009552619009712 | 2093.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:255 / P3:271 | 52.114 | 153 | 271 | 1.860749506903353 | 0.962 | 633.75 | 0.5374178503285987 | 1179.25 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:385 / P3:385 | 49.535 | 181 | 385 | 1.1964975940679972 | 0.969 | 1584.625 | 0.8357726793248945 | 1896 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:192 | P2:273 / P3:271 | 54.792 | 193.5 | 273 | 1.006468577438864 | 0.953 | 1901.5 | 0.9935729961333473 | 1913.8 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:241 / P3:321 | 53.219 | 159 | 321 | 1.0125367590156322 | 0.961 | 1938.3 | 0.9876184653011312 | 1962.6 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:168 | P2:369 / P3:241 | 54.053 | 201.5 | 369 | 2.0493858751279426 | 0.944 | 434.22222222222223 | 0.4879510550630541 | 889.8888888888889 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 15:36:41 | 窗口结束：2026-11-18 15:37:01 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 792 | 184 | 209 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 160 | 255 | 160 | 271 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 176 | 385 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 820 | 176 | 273 | 192 | 271 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 152 | 241 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 176 | 369 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 184 | 209 |
| 1 | P3 | 160 | 184 | 208 | 305 |
| 2 | P2 | 144 | 160 | 160 | 255 |
| 2 | P3 | 136 | 160 | 160 | 271 |
| 3 | P2 | 176 | 176 | 184 | 385 |
| 3 | P3 | 168 | 168 | 184 | 385 |
| 4 | P2 | 136 | 176 | 176 | 273 |
| 4 | P3 | 128 | 192 | 192 | 271 |
| 5 | P2 | 152 | 152 | 176 | 241 |
| 5 | P3 | 136 | 152 | 160 | 321 |
| 6 | P2 | 144 | 176 | 176 | 369 |
| 6 | P3 | 152 | 168 | 168 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:26 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 2026-11-18 15:37:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.8118811881188119 | 0.966 | 25.25 | 1.2317073170731707 | 20.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9940007593975446 | 0.957 | 4389.444444444444 | 1.006035448711419 | 4363.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.9990456497534596 | 0.973 | 2095.6666666666665 | 1.0009552619009712 | 2093.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.7874396135265701 | 0.976 | 25.875 | 1.2699386503067485 | 20.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.5436686042233831 | 0.933 | 1698.875 | 0.6478074356530028 | 2622.5 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 1.860749506903353 | 0.975 | 633.75 | 0.5374178503285987 | 1179.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.7937219730941704 | 0.966 | 27.875 | 1.2598870056497176 | 22.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.1594290690190436 | 0.966 | 3301.625 | 0.8624934691745036 | 3828 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.1964975940679972 | 0.975 | 1584.625 | 0.8357726793248945 | 1896 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.6423076923076924 | 0.938 | 28.88888888888889 | 1.5568862275449102 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.9978173142813634 | 0.962 | 4377.888888888889 | 1.0021874602568994 | 4368.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.006468577438864 | 0.959 | 1901.5 | 0.9935729961333473 | 1913.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.7387755102040816 | 0.975 | 27.22222222222222 | 1.3535911602209945 | 20.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.999792817679558 | 0.941 | 4826.666666666667 | 1.000207225253851 | 4825.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.0125367590156322 | 0.964 | 1938.3 | 0.9876184653011312 | 1962.6 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.8134715025906736 | 0.956 | 21.444444444444443 | 1.2292993630573248 | 17.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.5340737001514386 | 0.926 | 1320.6666666666667 | 0.6518591641987496 | 2026 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 2.0493858751279426 | 0.949 | 434.22222222222223 | 0.4879510550630541 | 889.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 201.5 | 164 | - | 25.25 | 1.2317073170731707 | 20.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 207 | 162.5 | - | 25.875 | 1.2699386503067485 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 223 | 177 | - | 27.875 | 1.2598870056497176 | 22.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 259.5 | 166.5 | - | 28.88888888888889 | 1.5568862275449102 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 244.5 | 181 | - | 27.22222222222222 | 1.3535911602209945 | 20.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 192.5 | 157 | - | 21.444444444444443 | 1.2292993630573248 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39504.5 | 39268 | - | 4389.444444444444 | 1.006035448711419 | 4363.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13590.5 | 20979.5 | - | 1698.875 | 0.6478074356530028 | 2622.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 26412.5 | 30623.5 | - | 3301.625 | 0.8624934691745036 | 3828 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39401 | 39314.5 | - | 4377.888888888889 | 1.0021874602568994 | 4368.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43440 | 43431 | - | 4826.666666666667 | 1.000207225253851 | 4825.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11886 | 18233.5 | - | 1320.6666666666667 | 0.6518591641987496 | 2026 | 在线、无火警、无故障、光源就绪、同步正常 |

