================================================================================================
完成时间：2026-11-18 16:03:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794988832179-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：156.5秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 16:01:06 | 结束：2026-11-18 16:01:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:257 / P3:321 | 53.5 | 165.5 | 321 | 1.001682085786375 | 0.958 | 1849.5555555555557 | 0.998320738874895 | 1852.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:255 / P3:271 | 52.379 | 176.5 | 271 | 1.865612648221344 | 0.965 | 430.1 | 0.5360169491525424 | 802.4 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:401 / P3:401 | 53.045 | 159.5 | 401 | 1.1992804492804492 | 0.967 | - | 0.8338333211385088 | - | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:176 | P2:273 / P3:239 | 54.325 | 166.5 | 273 | 1.0199020022987115 | 0.949 | 1653.1 | 0.9804863582443654 | 1686 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:289 / P3:369 | 52.034 | 160 | 369 | 1.0174479469582411 | 0.968 | 1910.4444444444443 | 0.982851263290271 | 1943.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:168 | P2:353 / P3:257 | 56.216 | 181 | 353 | 2.0668380462724936 | 0.957 | 389 | 0.48383084577114427 | 804 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 16:01:37 | 窗口结束：2026-11-18 16:01:57 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 176 | 257 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 176 | 255 | 168 | 271 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 168 | 401 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 856 | 152 | 273 | 176 | 239 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 176 | 289 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 176 | 353 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 176 | 176 | 257 |
| 1 | P3 | 144 | 176 | 184 | 321 |
| 2 | P2 | 176 | 176 | 176 | 255 |
| 2 | P3 | 168 | 168 | 168 | 271 |
| 3 | P2 | 152 | 168 | 168 | 401 |
| 3 | P3 | 136 | 168 | 168 | 401 |
| 4 | P2 | 144 | 152 | 168 | 273 |
| 4 | P3 | 144 | 176 | 184 | 239 |
| 5 | P2 | 144 | 176 | 184 | 289 |
| 5 | P3 | 136 | 168 | 176 | 369 |
| 6 | P2 | 160 | 176 | 176 | 353 |
| 6 | P3 | 168 | 168 | 176 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 16:02:22 | 2026-11-18 16:02:22 | 2026-11-18 16:02:22 | 2026-11-18 16:02:27 | 2026-11-18 16:02:27 | 2026-11-18 16:02:27 | 2026-11-18 16:02:27 | 2026-11-18 16:02:27 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 16:03:03 | 2026-11-18 16:03:03 | 2026-11-18 16:03:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-18 16:02:23 | 2026-11-18 16:02:23 | 2026-11-18 16:02:23 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 16:02:23 | 2026-11-18 16:02:23 | 2026-11-18 16:02:23 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 16:02:23 | 2026-11-18 16:02:23 | 2026-11-18 16:02:23 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 16:02:23 | 2026-11-18 16:02:23 | 2026-11-18 16:02:23 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 2026-11-18 16:02:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.6788990825688074 | 0.973 | 21.8 | 1.472972972972973 | 14.8 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9929021892909383 | 0.948 | 4633.666666666667 | 1.0071485497621175 | 4600.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.001682085786375 | 0.954 | 1849.5555555555557 | 0.998320738874895 | 1852.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.7533632286995515 | 0.958 | 27.875 | 1.3273809523809523 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.6962768841496476 | 0.981 | 1383.25 | 0.5895263971019126 | 2346.375 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 1.865612648221344 | 0.957 | 430.1 | 0.5360169491525424 | 802.4 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.7053941908713693 | 0.977 | - | 1.4176470588235295 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.152020434952283 | 0.961 | - | 0.868040157674304 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 1.1992804492804492 | 0.967 | - | 0.8338333211385088 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.7906976744186046 | 0.934 | 28.666666666666668 | 1.2647058823529411 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.9994239354807738 | 0.953 | 3787.4545454545455 | 1.0005763965608339 | 3785.2727272727275 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.0199020022987115 | 0.957 | 1653.1 | 0.9804863582443654 | 1686 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.8901098901098901 | 0.975 | 20.22222222222222 | 1.123456790123457 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9998228560040743 | 0.952 | 5017.888888888889 | 1.0001771753814808 | 5017 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 1.0174479469582411 | 0.978 | 1910.4444444444443 | 0.982851263290271 | 1943.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.736318407960199 | 0.937 | 22.333333333333332 | 1.3581081081081081 | 16.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.4943500710918207 | 0.959 | 1484.7777777777778 | 0.6691872402223447 | 2218.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 2.0668380462724936 | 0.972 | 389 | 0.48383084577114427 | 804 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 217.5 | 147.5 | - | 21.8 | 1.472972972972973 | 14.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 223 | 167.5 | - | 27.875 | 1.3273809523809523 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 241 | 169.5 | - | - | 1.4176470588235295 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 257.5 | 204 | - | 28.666666666666668 | 1.2647058823529411 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 182 | 162 | - | 20.22222222222222 | 1.123456790123457 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 201 | 148 | - | 22.333333333333332 | 1.3581081081081081 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41702.5 | 41406.5 | - | 4633.666666666667 | 1.0071485497621175 | 4600.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 11066 | 18770.5 | - | 1383.25 | 0.5895263971019126 | 2346.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 28186.5 | 32472 | - | - | 0.868040157674304 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 41661.5 | 41638 | - | 3787.4545454545455 | 1.0005763965608339 | 3785.2727272727275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45161 | 45152.5 | - | 5017.888888888889 | 1.0001771753814808 | 5017 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13362.5 | 19968.5 | - | 1484.7777777777778 | 0.6691872402223447 | 2218.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

