================================================================================================
完成时间：2026-11-18 16:07:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794989094485-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 16:05:25 | 结束：2026-11-18 16:05:30
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:337 / P3:241 | 55.898 | 187.5 | 337 | 1.0261792049278504 | 0.962 | 1031.3529411764705 | 0.9744886616273899 | 1058.3529411764705 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:176 | P2:545 / P3:561 | 50.098 | 188 | 561 | 2.0425711275026344 | 0.967 | 431.3636363636364 | 0.4895790342550557 | 881.0909090909091 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:449 / P3:353 | 51.001 | 159.5 | 449 | 1.2696012242326042 | 0.956 | 653.4705882352941 | 0.7876488939307997 | 829.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:417 / P3:337 | 50.21 | 169 | 417 | 0.9836828589771025 | 0.95 | 2336.5 | 1.016587806602491 | 2298.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:32392 / P3:184 | P2:32719 / P3:465 | 4441.499 | 33383.5 | 32719 | 0.0736196319018405 | 0.785 | 346.375 | 13.583333333333334 | 25.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 32392 > B上限 220；P2RAW绝对值 32719 > B上限 1100 |
| 6 | 1 | 不合格 | P2:7120 / P3:192 | P2:8049 / P3:513 | 1430.194 | 7207 | 8049 | 0.02527075812274368 | 0.761 | 769.4444444444445 | 39.57142857142857 | 19.444444444444443 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 7120 > B上限 220；P2RAW绝对值 8049 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 16:05:56 | 窗口结束：2026-11-18 16:06:16 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 184 | 337 | 192 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 168 | 545 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 168 | 449 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 160 | 417 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 32392 | 32719 | 184 | 465 | 不合格 | 噪声波动值超过上限 |
| 6 | 860 | 7120 | 8049 | 192 | 513 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 184 | 337 |
| 1 | P3 | 160 | 192 | 192 | 241 |
| 2 | P2 | 168 | 168 | 184 | 545 |
| 2 | P3 | 176 | 176 | 184 | 561 |
| 3 | P2 | 168 | 168 | 192 | 449 |
| 3 | P3 | 152 | 168 | 176 | 353 |
| 4 | P2 | 152 | 160 | 176 | 417 |
| 4 | P3 | 168 | 168 | 184 | 337 |
| 5 | P2 | 10856 | 32392 | 32392 | 32719 |
| 5 | P3 | 168 | 184 | 200 | 465 |
| 6 | P2 | 6856 | 7120 | 7120 | 8049 |
| 6 | P3 | 152 | 192 | 200 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 16:07:22 | 2026-11-18 16:07:22 | 2026-11-18 16:07:22 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:42 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 2026-11-18 16:06:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 0.7486910994764397 | 0.938 | 21.22222222222222 | 1.3356643356643356 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.9931587312556147 | 0.961 | 4823.666666666667 | 1.0068883940996383 | 4790.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.0261792049278504 | 0.984 | 1031.3529411764705 | 0.9744886616273899 | 1058.3529411764705 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.9107142857142857 | 0.976 | 16.8 | 1.0980392156862746 | 15.3 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.631187001654882 | 0.95 | 738.5555555555555 | 0.6130504957343786 | 1204.7222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.0425711275026344 | 0.977 | 431.3636363636364 | 0.4895790342550557 | 881.0909090909091 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.9238095238095239 | 0.953 | 13.125 | 1.0824742268041236 | 12.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1927844441804285 | 0.944 | 1485.3529411764705 | 0.8383744480228428 | 1771.7058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 1.2696012242326042 | 0.971 | 653.4705882352941 | 0.7876488939307997 | 829.6470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.7907949790794979 | 0.959 | 29.875 | 1.2645502645502646 | 23.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0112546361427293 | 0.947 | 4886.875 | 0.9888706209687619 | 4941.875 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.9836828589771025 | 0.943 | 2336.5 | 1.016587806602491 | 2298.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.0736196319018405 | 0.77 | 346.375 | 13.583333333333334 | 25.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 196 | 1.322579656862745 | 0.774 | 4080 | 0.7560981259700248 | 5396.125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.531317494600432 | 0.81 | 4051.25 | 1.8821138211382114 | 2152.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 6 | 152 | 0.02527075812274368 | 0.777 | 769.4444444444445 | 39.57142857142857 | 19.444444444444443 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 196 | 1.5021725636250776 | 0.769 | 1025.1818181818182 | 0.665702479338843 | 1540 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.6839094159713945 | 0.74 | 466.1111111111111 | 0.5938561721404304 | 784.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 190.5 | 142.5 | - | 21.22222222222222 | 1.3356643356643356 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 167.5 | 153 | - | 16.8 | 1.0980392156862746 | 15.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 210 | 193.5 | - | 13.125 | 1.0824742268041236 | 12.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 239 | 188.5 | - | 29.875 | 1.2645502645502646 | 23.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2771 | 204 | - | 346.375 | 13.583333333333334 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 6925 | 174.5 | - | 769.4444444444445 | 39.57142857142857 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43413 | 43115.5 | - | 4823.666666666667 | 1.0068883940996383 | 4790.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13293.5 | 21685 | - | 738.5555555555555 | 0.6130504957343786 | 1204.7222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 25251 | 30118.5 | - | 1485.3529411764705 | 0.8383744480228428 | 1771.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 39094.5 | 39535 | - | 4886.875 | 0.9888706209687619 | 4941.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 32639.5 | 43168.5 | - | 4080 | 0.7560981259700248 | 5396.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 11276.5 | 16939.5 | - | 1025.1818181818182 | 0.665702479338843 | 1540 | 在线、无火警、无故障、光源就绪、同步正常 |

