================================================================================================
完成时间：2026-11-18 16:11:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794989333078-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 16:09:36 | 结束：2026-11-18 16:09:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:160 | P2:481 / P3:465 | 47.651 | 166.5 | 481 | 1.018240729629185 | 0.971 | 1851.7777777777778 | 0.9820860341779611 | 1885.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:3960 / P3:184 | P2:4401 / P3:369 | 806.123 | 3883 | 4401 | 0.05949119373776908 | 0.775 | 319.375 | 16.80921052631579 | 19 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 3960 > B上限 220；P2RAW绝对值 4401 > B上限 1100 |
| 3 | 1 | 不合格 | P2:3440 / P3:176 | P2:3567 / P3:401 | 713.901 | 3563 | 3567 | 0.07836117740652347 | 0.769 | 251.4 | 12.761421319796954 | 19.7 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 3440 > B上限 220；P2RAW绝对值 3567 > B上限 1100 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:417 / P3:449 | 53.349 | 174.5 | 449 | 1.0292800754094498 | 0.961 | 1697.4 | 0.9715528590235247 | 1747.1 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:200 | P2:529 / P3:609 | 52.59 | 189 | 609 | 1.0159603409709208 | 0.96 | 1654.1 | 0.9842903897649509 | 1680.5 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-18 16:09:55 | 窗口结束：2026-11-18 16:10:15 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 176 | 481 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 3960 | 4401 | 184 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 908 | 3440 | 3567 | 176 | 401 | 不合格 | 噪声波动值超过上限 |
| 4 | 924 | 160 | 417 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 920 | 208 | 529 | 200 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 481 |
| 1 | P3 | 160 | 160 | 168 | 465 |
| 2 | P2 | 3256 | 3960 | 3960 | 4401 |
| 2 | P3 | 144 | 184 | 184 | 369 |
| 3 | P2 | 2992 | 3440 | 3440 | 3567 |
| 3 | P3 | 160 | 176 | 176 | 401 |
| 4 | P2 | 160 | 160 | 168 | 417 |
| 4 | P3 | 168 | 168 | 168 | 449 |
| 5 | P2 | 144 | 208 | 208 | 529 |
| 5 | P3 | 136 | 200 | 200 | 609 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | 2026-11-18 16:11:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 16:11:24 | 2026-11-18 16:11:24 | 2026-11-18 16:11:24 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7454545454545455 | 0.987 | 24.444444444444443 | 1.3414634146341464 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.9984130084476781 | 0.932 | 4550.888888888889 | 1.0015895140977673 | 4543.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 216 | 1.018240729629185 | 0.988 | 1851.7777777777778 | 0.9820860341779611 | 1885.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.05949119373776908 | 0.771 | 319.375 | 16.80921052631579 | 19 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 192 | 1.7522771390174705 | 0.79 | 1674.25 | 0.5706859821048147 | 2933.75 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 216 | 1.644870349492672 | 0.767 | 332.625 | 0.6079506511309116 | 547.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.07836117740652347 | 0.747 | 251.4 | 12.761421319796954 | 19.7 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 192 | 2.1315155892620683 | 0.777 | 1661.4 | 0.46914974726795244 | 3541.3 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 220 | 1.3898305084745763 | 0.782 | 517.8888888888889 | 0.7195121951219512 | 719.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.7011070110701108 | 0.96 | 27.1 | 1.4263157894736842 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.0986451440897744 | 0.939 | 4125.9 | 0.9102120055593549 | 4532.9 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 216 | 1.0292800754094498 | 0.979 | 1697.4 | 0.9715528590235247 | 1747.1 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.8673469387755102 | 0.961 | 21.77777777777778 | 1.1529411764705881 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9769659208911545 | 0.944 | 4708 | 1.0235771572132573 | 4599.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 1.0159603409709208 | 0.971 | 1654.1 | 0.9842903897649509 | 1680.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 220 | 163.5 | - | 24.444444444444443 | 1.3414634146341464 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2555 | 151.5 | - | 319.375 | 16.80921052631579 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2513.5 | 196.5 | - | 251.4 | 12.761421319796954 | 19.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 270.5 | 189.5 | - | 27.1 | 1.4263157894736842 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 196 | 169.5 | - | 21.77777777777778 | 1.1529411764705881 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40958 | 40893 | - | 4550.888888888889 | 1.0015895140977673 | 4543.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13394 | 23470 | - | 1674.25 | 0.5706859821048147 | 2933.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 16614 | 35413 | - | 1661.4 | 0.46914974726795244 | 3541.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 41259 | 45329 | - | 4125.9 | 0.9102120055593549 | 4532.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42372 | 41395.5 | - | 4708 | 1.0235771572132573 | 4599.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

