================================================================================================
完成时间：2026-11-18 16:16:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794989639165-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 0 / NG 2 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 16:14:30 | 结束：2026-11-18 16:14:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:168 | P2:465 / P3:545 | 54.766 | 155 | 545 | 0.7857142857142857 | 0.974 | 21.77777777777778 | 1.2727272727272727 | 17.11111111111111 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:192 / P3:192 | P2:673 / P3:561 | 51.354 | 175.5 | 673 | 2.621607912756784 | 0.944 | 207.52631578947367 | 0.38144529360549484 | 544.0526315789474 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 需复测 | P2:160 / P3:168 | P2:465 / P3:545 | 50.601 | 147.5 | 545 | 0.8502415458937198 | 0.972 | 23 | 1.1761363636363635 | 19.555555555555557 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:200 / P3:192 | P2:753 / P3:753 | 52.789 | 196.5 | 753 | 1.0177064274331582 | 0.948 | 1882.5555555555557 | 0.982601635446268 | 1915.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:176 | P2:609 / P3:513 | 53.171 | 175.5 | 609 | 0.9909791504868869 | 0.961 | 1859.888888888889 | 1.0091029659995177 | 1843.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:168 / P3:176 | P2:369 / P3:449 | 54.595 | 166 | 449 | 2.4210526315789473 | 0.942 | 329.3333333333333 | 0.41304347826086957 | 797.3333333333334 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 16:15:01 | 窗口结束：2026-11-18 16:15:21 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 168 | 465 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 192 | 673 | 192 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 836 | 160 | 465 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 200 | 753 | 192 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 192 | 609 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 168 | 369 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 465 |
| 1 | P3 | 168 | 168 | 184 | 545 |
| 2 | P2 | 176 | 192 | 200 | 673 |
| 2 | P3 | 160 | 192 | 208 | 561 |
| 3 | P2 | 136 | 160 | 160 | 465 |
| 3 | P3 | 144 | 168 | 168 | 545 |
| 4 | P2 | 160 | 200 | 224 | 753 |
| 4 | P3 | 168 | 192 | 232 | 753 |
| 5 | P2 | 152 | 192 | 192 | 609 |
| 5 | P3 | 160 | 176 | 200 | 513 |
| 6 | P2 | 160 | 168 | 184 | 369 |
| 6 | P3 | 168 | 176 | 200 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 16:16:27 | 2026-11-18 16:16:27 | 2026-11-18 16:16:27 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 16:15:47 | 2026-11-18 16:15:47 | 2026-11-18 16:15:47 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 16:16:27 | 2026-11-18 16:16:27 | 2026-11-18 16:16:27 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-18 16:15:46 | 2026-11-18 16:15:46 | 2026-11-18 16:15:46 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 16:15:47 | 2026-11-18 16:15:47 | 2026-11-18 16:15:47 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 16:15:46 | 2026-11-18 16:15:46 | 2026-11-18 16:15:46 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 2026-11-18 16:15:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.7857142857142857 | 0.974 | 21.77777777777778 | 1.2727272727272727 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 152 | 0.756198347107438 | 0.976 | 24.2 | 1.3224043715846994 | 18.3 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.8566932591670937 | 0.906 | 803.7058823529412 | 0.53859192683696 | 1492.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.621607912756784 | 0.95 | 207.52631578947367 | 0.38144529360549484 | 544.0526315789474 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 152 | 0.8502415458937198 | 0.972 | 23 | 1.1761363636363635 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 160 | 0.8808510638297873 | 0.959 | 26.11111111111111 | 1.1352657004830917 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9286163741872334 | 0.915 | 4290.9 | 1.0768709531697034 | 3984.6 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.0177064274331582 | 0.965 | 1882.5555555555557 | 0.982601635446268 | 1915.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.7619047619047619 | 0.961 | 34.125 | 1.3125 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0048787848304999 | 0.936 | 3976.4 | 0.9951449021472546 | 3995.8 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.9909791504868869 | 0.982 | 1859.888888888889 | 1.0091029659995177 | 1843.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.9553571428571429 | 0.95 | 24.88888888888889 | 1.0467289719626167 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.4929343308395677 | 0.928 | 1093.6363636363637 | 0.6698218262806236 | 1632.7272727272727 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 2.4210526315789473 | 0.951 | 329.3333333333333 | 0.41304347826086957 | 797.3333333333334 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 195.5 | 153.5 | - | 21.77777777777778 | 1.2727272727272727 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 242 | 183 | - | 24.2 | 1.3224043715846994 | 18.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 206.5 | 175.5 | - | 23 | 1.1761363636363635 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 235 | 207 | - | 26.11111111111111 | 1.1352657004830917 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 273 | 208 | - | 34.125 | 1.3125 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 224 | 214 | - | 24.88888888888889 | 1.0467289719626167 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14555 | 26498.5 | - | 856.1764705882352 | 0.5492660100381146 | 1558.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45116.5 | 42261.5 | - | 4511.7 | 1.0675547773413467 | 4226.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42028 | 42280.5 | - | 4202.8 | 0.9940162247818168 | 4228.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 12029.5 | 17959.5 | - | 1093.6363636363637 | 0.6698218262806236 | 1632.7272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |

