================================================================================================
完成时间：2026-11-18 16:22:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794989987051-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 16:20:17 | 结束：2026-11-18 16:20:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:305 / P3:385 | 53.027 | 183 | 385 | 1.0090737029614785 | 0.929 | 1996 | 0.9910078887846858 | 2014.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:168 | P2:497 / P3:385 | 54.466 | 165 | 497 | 2.2397673898456723 | 0.949 | 496.77777777777777 | 0.44647493509087277 | 1112.6666666666667 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:641 / P3:641 | 50.755 | 162.5 | 641 | 1.128663218931202 | 0.948 | 1276.2 | 0.886003887808942 | 1440.4 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:168 | P2:561 / P3:465 | 54.115 | 177 | 561 | 1.0152764040004396 | 0.945 | 1137.375 | 0.9849534531283828 | 1154.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:609 / P3:529 | 53.3 | 177 | 609 | 0.9928902990775016 | 0.943 | 1891 | 1.0071606107231625 | 1877.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:481 | 53.97 | 168.5 | 497 | 1.957741935483871 | 0.949 | 344.44444444444446 | 0.5107925523150436 | 674.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 16:20:49 | 窗口结束：2026-11-18 16:21:09 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 184 | 305 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 168 | 497 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 176 | 641 | 168 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 192 | 561 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 176 | 609 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 176 | 497 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 184 | 305 |
| 1 | P3 | 192 | 192 | 200 | 385 |
| 2 | P2 | 144 | 168 | 168 | 497 |
| 2 | P3 | 160 | 168 | 168 | 385 |
| 3 | P2 | 168 | 176 | 184 | 641 |
| 3 | P3 | 136 | 168 | 168 | 641 |
| 4 | P2 | 192 | 192 | 208 | 561 |
| 4 | P3 | 168 | 168 | 192 | 465 |
| 5 | P2 | 160 | 176 | 176 | 609 |
| 5 | P3 | 176 | 176 | 200 | 529 |
| 6 | P2 | 176 | 176 | 176 | 497 |
| 6 | P3 | 152 | 168 | 176 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 16:21:34 | 2026-11-18 16:21:34 | 2026-11-18 16:21:35 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 16:21:34 | 2026-11-18 16:21:34 | 2026-11-18 16:21:34 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 16:21:34 | 2026-11-18 16:21:34 | 2026-11-18 16:21:34 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 16:21:35 | 2026-11-18 16:21:35 | 2026-11-18 16:21:35 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 16:21:35 | 2026-11-18 16:21:35 | 2026-11-18 16:21:35 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 16:21:35 | 2026-11-18 16:21:35 | 2026-11-18 16:21:35 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 2026-11-18 16:21:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.8541666666666666 | 0.9 | 26.666666666666668 | 1.170731707317073 | 22.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.0361738411451604 | 0.931 | 4300.222222222223 | 0.965089022991372 | 4455.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.0090737029614785 | 0.952 | 1996 | 0.9910078887846858 | 2014.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.9383259911894273 | 0.959 | 25.22222222222222 | 1.0657276995305165 | 23.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.6823581823581824 | 0.932 | 1496.4444444444443 | 0.5944037426074675 | 2517.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.2397673898456723 | 0.955 | 496.77777777777777 | 0.44647493509087277 | 1112.6666666666667 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 168 | 0.8064516129032258 | 0.933 | 21.7 | 1.24 | 17.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.1033327455475226 | 0.945 | 3150.5555555555557 | 0.9063448937190347 | 3476.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.128663218931202 | 0.965 | 1276.2 | 0.886003887808942 | 1440.4 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.9390243902439024 | 0.959 | 27.333333333333332 | 1.0649350649350648 | 25.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9820925055651744 | 0.899 | 4043 | 1.018234020047348 | 3970.6 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0152764040004396 | 0.973 | 1137.375 | 0.9849534531283828 | 1154.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.7766990291262136 | 0.96 | 22.88888888888889 | 1.2875 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0115875728936257 | 0.892 | 4420.444444444444 | 0.9885451608895515 | 4471.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.9928902990775016 | 0.979 | 1891 | 1.0071606107231625 | 1877.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.9521739130434783 | 0.95 | 25.555555555555557 | 1.0502283105022832 | 24.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.3148318170436524 | 0.948 | 1331.2222222222222 | 0.76055354535644 | 1750.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.957741935483871 | 0.947 | 344.44444444444446 | 0.5107925523150436 | 674.3333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 240 | 204.5 | - | 26.666666666666668 | 1.170731707317073 | 22.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 227 | 212.5 | - | 25.22222222222222 | 1.0657276995305165 | 23.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 217 | 174.5 | - | 21.7 | 1.24 | 17.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 246 | 230.5 | - | 27.333333333333332 | 1.0649350649350648 | 25.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 205.5 | 160 | - | 22.88888888888889 | 1.2875 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 229.5 | 219 | - | 25.555555555555557 | 1.0502283105022832 | 24.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38702 | 40101.5 | - | 4300.222222222223 | 0.965089022991372 | 4455.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13468 | 22657.5 | - | 1496.4444444444443 | 0.5944037426074675 | 2517.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28354.5 | 31285 | - | 3150.5555555555557 | 0.9063448937190347 | 3476.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 40430 | 39705.5 | - | 4043 | 1.018234020047348 | 3970.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39784 | 40244.5 | - | 4420.444444444444 | 0.9885451608895515 | 4471.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11981 | 15752.5 | - | 1331.2222222222222 | 0.76055354535644 | 1750.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

