================================================================================================
完成时间：2026-11-18 16:26:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794990224649-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 16:24:13 | 结束：2026-11-18 16:24:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:168 | P2:529 / P3:593 | 51.495 | 161.5 | 593 | 0.8737373737373737 | 0.953 | 22 | 1.1445086705202312 | 19.22222222222222 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:184 / P3:208 | P2:385 / P3:433 | 54.976 | 191.5 | 433 | 1.816247582205029 | 0.922 | 361.9 | 0.5505857294994675 | 657.3 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:433 / P3:545 | 47.796 | 160.5 | 545 | 1.3643139995341254 | 0.961 | 858.6 | 0.7329690968072392 | 1171.4 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:289 / P3:385 | 51.031 | 145.5 | 385 | 1.0385419778906484 | 0.952 | 1045.9375 | 0.9628883774453395 | 1086.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:305 | 49.705 | 167.5 | 497 | 1.0007620610821268 | 0.964 | 1705.9 | 0.999238519212746 | 1707.2 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:136 / P3:136 | P2:433 / P3:497 | 39.947 | 120.5 | 497 | 2.2132021320213204 | 0.938 | 271 | 0.45183401259725825 | 599.7777777777778 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 16:24:47 | 窗口结束：2026-11-18 16:25:07 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 176 | 529 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 184 | 385 | 208 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 176 | 433 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 168 | 289 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 176 | 497 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 136 | 433 | 136 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 192 | 529 |
| 1 | P3 | 144 | 168 | 184 | 593 |
| 2 | P2 | 176 | 184 | 216 | 385 |
| 2 | P3 | 184 | 208 | 248 | 433 |
| 3 | P2 | 128 | 176 | 176 | 433 |
| 3 | P3 | 128 | 168 | 176 | 545 |
| 4 | P2 | 144 | 168 | 176 | 289 |
| 4 | P3 | 152 | 160 | 176 | 385 |
| 5 | P2 | 136 | 176 | 192 | 497 |
| 5 | P3 | 160 | 168 | 192 | 305 |
| 6 | P2 | 104 | 136 | 144 | 433 |
| 6 | P3 | 112 | 136 | 152 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 16:26:13 | 2026-11-18 16:26:13 | 2026-11-18 16:26:13 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 16:25:32 | 2026-11-18 16:25:32 | 2026-11-18 16:25:32 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:38 | 2026-11-18 16:25:38 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 16:25:32 | 2026-11-18 16:25:32 | 2026-11-18 16:25:32 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:38 | 2026-11-18 16:25:38 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 16:25:32 | 2026-11-18 16:25:32 | 2026-11-18 16:25:32 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:38 | 2026-11-18 16:25:38 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 16:25:32 | 2026-11-18 16:25:32 | 2026-11-18 16:25:32 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:37 | 2026-11-18 16:25:38 | 2026-11-18 16:25:38 | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 16:26:13 | 2026-11-18 16:26:13 | 2026-11-18 16:26:13 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.8737373737373737 | 0.953 | 22 | 1.1445086705202312 | 19.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 132 | 0.7547169811320755 | 0.897 | 26.5 | 1.325 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.4517762926486106 | 0.927 | 1421.5 | 0.6888113582400542 | 2063.7 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 1.816247582205029 | 0.933 | 361.9 | 0.5505857294994675 | 657.3 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.7868020304568528 | 0.946 | 21.88888888888889 | 1.270967741935484 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.2648656806519771 | 0.954 | 2944.8888888888887 | 0.7905977806944279 | 3724.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 1.3643139995341254 | 0.982 | 858.6 | 0.7329690968072392 | 1171.4 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.0689655172413792 | 0.927 | 14.5 | 0.9354838709677419 | 15.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9540278646065911 | 0.952 | 2488.222222222222 | 1.0481874137002973 | 2373.8333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0385419778906484 | 0.971 | 1045.9375 | 0.9628883774453395 | 1086.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.7023255813953488 | 0.945 | 23.88888888888889 | 1.423841059602649 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.0316879386625282 | 0.965 | 4796.777777777777 | 0.9692853454276028 | 4948.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 1.0007620610821268 | 0.974 | 1705.9 | 0.999238519212746 | 1707.2 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.8087431693989071 | 0.917 | 22.875 | 1.2364864864864864 | 18.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.9927260704248637 | 0.954 | 756.125 | 0.5018251202920192 | 1506.75 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 2.2132021320213204 | 0.94 | 271 | 0.45183401259725825 | 599.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 197.5 | 172.5 | - | 22 | 1.1445086705202312 | 19.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 211.5 | 159.5 | - | 26.5 | 1.325 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 196.5 | 155 | - | 21.88888888888889 | 1.270967741935484 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 145 | 154.5 | - | 14.5 | 0.9354838709677419 | 15.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 214.5 | 150.5 | - | 23.88888888888889 | 1.423841059602649 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 183 | 148 | - | 20.333333333333332 | 1.2364864864864864 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14215 | 20636.5 | - | 1421.5 | 0.6888113582400542 | 2063.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26503.5 | 33524 | - | 2944.8888888888887 | 0.7905977806944279 | 3724.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 44787.5 | 42728.5 | - | 2488.222222222222 | 1.0481874137002973 | 2373.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43170.5 | 44539 | - | 4796.777777777777 | 0.9692853454276028 | 4948.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 6048.5 | 12053.5 | - | 756.125 | 0.5018251202920192 | 1506.75 | 在线、无火警、无故障、光源就绪、同步正常 |

