================================================================================================
完成时间：2026-11-18 16:30:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794990474249-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 16:28:25 | 结束：2026-11-18 16:28:31
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:305 / P3:305 | 53.123 | 173 | 305 | 1.1426180514046622 | 0.924 | 2091.25 | 0.875183092697217 | 2389.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:144 / P3:128 | P2:417 / P3:449 | 39.604 | 137.5 | 449 | 2.5552608311229 | 0.928 | 339.3 | 0.39134948096885813 | 867 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:208 / P3:192 | P2:449 / P3:257 | 54.711 | 182.5 | 449 | 0.937105665139138 | 0.942 | 1673 | 1.067115520907158 | 1567.7777777777778 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:673 / P3:705 | 51.319 | 175.5 | 705 | 0.9338715878508266 | 0.947 | 2023 | 1.0708110333470564 | 1889.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:545 / P3:481 | 42.381 | 141.5 | 545 | 1.0291118226016838 | 0.94 | 992.1176470588235 | 0.9717117013308751 | 1021 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:176 | P2:401 / P3:1535 | 49.105 | 160.5 | 1535 | 1.8366778149386844 | 0.975 | 398.6666666666667 | 0.5444613050075873 | 732.2222222222222 | 0 | 噪声绝对值超过上限；P3RAW绝对值 1535 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 16:28:56 | 窗口结束：2026-11-18 16:29:16 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 184 | 305 | 192 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 944 | 144 | 417 | 128 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 924 | 208 | 449 | 192 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 948 | 176 | 673 | 168 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 944 | 160 | 545 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 948 | 160 | 401 | 176 | 1535 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 208 | 305 |
| 1 | P3 | 168 | 192 | 200 | 305 |
| 2 | P2 | 120 | 144 | 168 | 417 |
| 2 | P3 | 128 | 128 | 152 | 449 |
| 3 | P2 | 160 | 208 | 208 | 449 |
| 3 | P3 | 152 | 192 | 200 | 257 |
| 4 | P2 | 168 | 176 | 208 | 673 |
| 4 | P3 | 168 | 168 | 200 | 705 |
| 5 | P2 | 144 | 160 | 176 | 545 |
| 5 | P3 | 144 | 160 | 168 | 481 |
| 6 | P2 | 144 | 160 | 176 | 401 |
| 6 | P3 | 144 | 176 | 184 | 1535 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:41 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:46 | 2026-11-18 16:29:47 | 2026-11-18 16:29:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.7241379310344828 | 0.944 | 29 | 1.380952380952381 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 240 | 0.9153076144415702 | 0.866 | 5556.875 | 1.0925288768739247 | 5086.25 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 1.1426180514046622 | 0.97 | 2091.25 | 0.875183092697217 | 2389.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.8368421052631579 | 0.935 | 21.11111111111111 | 1.1949685534591195 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 240 | 1.6568514684456714 | 0.916 | 1449 | 0.6035544036654787 | 2400.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 2.5552608311229 | 0.938 | 339.3 | 0.39134948096885813 | 867 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 192 | 0.7927927927927928 | 0.947 | 24.666666666666668 | 1.2613636363636365 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 240 | 0.9366427563852456 | 0.908 | 3331.9 | 1.0676429120738273 | 3120.8 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 0.937105665139138 | 0.979 | 1673 | 1.067115520907158 | 1567.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.907103825136612 | 0.948 | 20.333333333333332 | 1.1024096385542168 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 232 | 0.9077425291385505 | 0.929 | 5071.555555555556 | 1.1016339632659957 | 4603.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.9338715878508266 | 0.965 | 2023 | 1.0708110333470564 | 1889.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.8532608695652174 | 0.934 | 10.222222222222221 | 1.1719745222929936 | 8.722222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 240 | 1.01076512455516 | 0.925 | 2644.705882352941 | 0.989349529090749 | 2673.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 1.0291118226016838 | 0.962 | 992.1176470588235 | 0.9717117013308751 | 1021 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.922077922077922 | 0.967 | 17.11111111111111 | 1.0845070422535212 | 15.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 232 | 1.4193077260113918 | 0.967 | 1521.5555555555557 | 0.7045688413253756 | 2159.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 196 | 1.8366778149386844 | 0.991 | 398.6666666666667 | 0.5444613050075873 | 732.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 231.5 | 167.5 | - | 29 | 1.380952380952381 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 190 | 158.5 | - | 21.11111111111111 | 1.1949685534591195 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 222 | 176 | - | 24.666666666666668 | 1.2613636363636365 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 183 | 166 | - | 20.333333333333332 | 1.1024096385542168 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 183.5 | 156.5 | - | 10.222222222222221 | 1.1719745222929936 | 8.722222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 153.5 | 142 | - | 17.11111111111111 | 1.0845070422535212 | 15.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44455 | 40689.5 | - | 5556.875 | 1.0925288768739247 | 5086.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13040.5 | 21606.5 | - | 1449 | 0.6035544036654787 | 2400.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 33319 | 31207.5 | - | 3331.9 | 1.0676429120738273 | 3120.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45644 | 41433 | - | 5071.555555555556 | 1.1016339632659957 | 4603.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 44959.5 | 45444 | - | 2644.705882352941 | 0.989349529090749 | 2673.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13694 | 19435.5 | - | 1521.5555555555557 | 0.7045688413253756 | 2159.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

