================================================================================================
完成时间：2026-11-18 16:38:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794990978065-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 16:37:01 | 结束：2026-11-18 16:37:09
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0217567989996874 | 0.938 | 1777.2222222222222 | 0.9787064798384629 | 1815.888888888889 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | B类合格 | P2:184 / P3:208 | P2:641 / P3:545 | 58.713 | 206.5 | 641 | 2.0405079921173637 | 0.953 | 456.7 | 0.49007404227921453 | 931.9 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:625 / P3:721 | 57.432 | 174.5 | 721 | 1.1386089129529362 | 0.947 | 1200.5 | 0.8782646865169361 | 1366.9 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | A类合格 | P2:176 / P3:192 | P2:497 / P3:545 | 52.492 | 173.5 | 545 | 1.0181289947704824 | 0.957 | 2151.25 | 0.9821938134916105 | 2190.25 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:401 / P3:417 | 50.392 | 154.5 | 417 | 1.9707472178060412 | 0.968 | 349.44444444444446 | 0.5074217489512746 | 688.6666666666666 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 16:37:20 | 窗口结束：2026-11-18 16:37:40 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 996 | 184 | 641 | 208 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 956 | 192 | 625 | 192 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 972 | 176 | 497 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 960 | 160 | 401 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 168 | 184 | 208 | 641 |
| 2 | P3 | 208 | 208 | 232 | 545 |
| 3 | P2 | 168 | 192 | 216 | 625 |
| 3 | P3 | 144 | 192 | 208 | 721 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 136 | 176 | 176 | 497 |
| 5 | P3 | 168 | 192 | 200 | 545 |
| 6 | P2 | 152 | 160 | 176 | 401 |
| 6 | P3 | 152 | 168 | 168 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 16:38:51 | 2026-11-18 16:38:51 | 2026-11-18 16:38:51 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | 2026-11-18 16:38:46 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 240 | 0.9632624988141543 | 0.919 | 4684.888888888889 | 1.03813861873692 | 4512.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 220 | 1.0217567989996874 | 0.955 | 1777.2222222222222 | 0.9787064798384629 | 1815.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.8663594470046083 | 0.966 | 24.11111111111111 | 1.1542553191489362 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 240 | 1.5903520208604955 | 0.916 | 1704.4444444444443 | 0.6287916051811773 | 2710.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 220 | 2.0405079921173637 | 0.977 | 456.7 | 0.49007404227921453 | 931.9 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 0.7477477477477478 | 0.934 | 22.2 | 1.3373493975903614 | 16.6 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 240 | 1.0873476786733358 | 0.95 | 3309.8888888888887 | 0.9196690438702109 | 3599 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 216 | 1.1386089129529362 | 0.957 | 1200.5 | 0.8782646865169361 | 1366.9 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 212 | 1.1940298507462686 | 0.956 | - | 0.8375 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 244 | 1.0028257386970452 | 0.949 | 5618 | 0.9971822236027601 | 5633.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 1.0181289947704824 | 0.967 | 2151.25 | 0.9821938134916105 | 2190.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 1.1490683229813665 | 0.957 | 17.88888888888889 | 0.8702702702702703 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 236 | 1.4432211871583647 | 0.973 | 1443.2222222222222 | 0.69289448415662 | 2082.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 220 | 1.9707472178060412 | 0.974 | 349.44444444444446 | 0.5074217489512746 | 688.6666666666666 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 217 | 187.5 | - | 24.11111111111111 | 1.1542553191489362 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 222 | 166 | - | 22.2 | 1.3373493975903614 | 16.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 0 | 134 | 160 | - | - | 0.8375 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 161 | 184.5 | - | 17.88888888888889 | 0.8702702702702703 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42163.5 | 40614.5 | - | 4684.888888888889 | 1.03813861873692 | 4512.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15339.5 | 24395.5 | - | 1704.4444444444443 | 0.6287916051811773 | 2710.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29788.5 | 32390.5 | - | 3309.8888888888887 | 0.9196690438702109 | 3599 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44944 | 45071 | - | 5618 | 0.9971822236027601 | 5633.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12989 | 18746 | - | 1443.2222222222222 | 0.69289448415662 | 2082.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

