================================================================================================
完成时间：2026-11-18 16:46:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794991415196-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 16:44:19 | 结束：2026-11-18 16:44:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 660ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 660ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 660ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:513 / P3:449 | 44.958 | 151.5 | 513 | 0.7510204081632653 | 0.957 | 598.8888888888889 | 1.3315217391304348 | 449.77777777777777 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:465 / P3:609 | 53.295 | 181.5 | 609 | 1.9 | 0.956 | 56.36363636363637 | 0.5263157894736842 | 107.0909090909091 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:192 / P3:200 | P2:529 / P3:609 | 54.404 | 183 | 609 | 0.9831133309549293 | 0.949 | 840.9 | 1.0171767267448892 | 826.7 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:184 / P3:168 | P2:465 / P3:481 | 54.255 | 189 | 481 | 2.3796169630642954 | 0.923 | 731 | 0.4202356999137683 | 1739.5 | 0 | P2/P3 信噪比低于下限 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:225 | 47.956 | 164 | 337 | 1.8690987124463518 | 0.949 | 51.77777777777778 | 0.5350172215843858 | 96.77777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 16:44:37 | 窗口结束：2026-11-18 16:44:57 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 152 | 513 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 168 | 465 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 896 | 192 | 529 | 200 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 184 | 465 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 176 | 337 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 152 | 152 | 513 |
| 1 | P3 | 128 | 152 | 160 | 449 |
| 2 | P2 | 168 | 168 | 184 | 465 |
| 2 | P3 | 168 | 176 | 184 | 609 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 168 | 192 | 200 | 529 |
| 4 | P3 | 168 | 200 | 216 | 609 |
| 5 | P2 | 160 | 184 | 200 | 465 |
| 5 | P3 | 144 | 168 | 176 | 481 |
| 6 | P2 | 168 | 176 | 184 | 337 |
| 6 | P3 | 160 | 168 | 184 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 16:46:08 | 2026-11-18 16:46:08 | 2026-11-18 16:46:08 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | 2026-11-18 16:46:03 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.8888888888888888 | 0.95 | 15 | 1.125 | 13.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0340326462278957 | 0.963 | 1.3658222873271642 | 0.9670874547800349 | 1.412304834041945 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.7510204081632653 | 0.957 | 598.8888888888889 | 1.3315217391304348 | 449.77777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.9811320754716981 | 0.966 | 17.666666666666668 | 1.0192307692307692 | 17.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.0873488620199145 | 0.948 | 0.7253030693835439 | 0.919668043007236 | 0.7886574671137477 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 1.9 | 0.954 | 56.36363636363637 | 0.5263157894736842 | 107.0909090909091 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 180 | 1.0955882352941178 | 0.957 | 12.363636363636363 | 0.912751677852349 | 13.545454545454545 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9817487970798076 | 0.93 | 4687.666666666667 | 1.0185905019435524 | 4602.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 0.9831133309549293 | 0.961 | 840.9 | 1.0171767267448892 | 826.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.9302325581395349 | 0.963 | 19.11111111111111 | 1.075 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.9968652037617555 | 0.868 | 4643.222222222223 | 1.0031446540880504 | 4628.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 2.3796169630642954 | 0.93 | 731 | 0.4202356999137683 | 1739.5 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 6 | 184 | 0.9659863945578231 | 0.953 | 16.333333333333332 | 1.0352112676056338 | 15.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.4650690495532088 | 0.937 | 1367.7777777777778 | 0.6825616856113114 | 2003.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 1.8690987124463518 | 0.957 | 51.77777777777778 | 0.5350172215843858 | 96.77777777777777 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 134.5 | 120 | - | 15 | 1.125 | 13.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 159 | 156 | - | 17.666666666666668 | 1.0192307692307692 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 136 | 148.5 | - | 12.363636363636363 | 0.912751677852349 | 13.545454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 171.5 | 159.5 | - | 19.11111111111111 | 1.075 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 147 | 142 | - | 16.333333333333332 | 1.0352112676056338 | 15.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 27989 | 38227.5 | 39528.5 | - | 1.3658222873271642 | 0.9670874547800349 | 1.412304834041945 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31016 | 22495.5 | 24460.5 | - | 0.7253030693835439 | 0.919668043007236 | 0.7886574671137477 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42188.5 | 41419 | - | 4687.666666666667 | 1.0185905019435524 | 4602.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41788.5 | 41658 | - | 4643.222222222223 | 1.0031446540880504 | 4628.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12310 | 18034.5 | - | 1367.7777777777778 | 0.6825616856113114 | 2003.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

