================================================================================================
完成时间：2026-11-18 16:50:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794991668904-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 16:48:32 | 结束：2026-11-18 16:48:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:529 / P3:545 | 50.572 | 178 | 545 | 1.4032 | 0.957 | 208.33333333333334 | 0.7126567844925884 | 292.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:529 / P3:529 | 49.951 | 164 | 529 | 1.033447458519884 | 0.961 | 474.625 | 0.9676350662589195 | 490.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:369 / P3:321 | 56.098 | 179 | 369 | 1.0575592885375493 | 0.918 | 1799.111111111111 | 0.9455734641438917 | 1902.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:417 / P3:353 | 53.013 | 178.5 | 417 | 0.7741935483870968 | 0.952 | 1801.4444444444443 | 1.2916666666666667 | 1394.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:200 / P3:208 | P2:545 / P3:513 | 54.559 | 209.5 | 545 | 1.409224730127576 | 0.954 | 113.22222222222223 | 0.7096100278551533 | 159.55555555555554 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-18 16:48:51 | 窗口结束：2026-11-18 16:49:11 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 876 | 184 | 529 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 160 | 529 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 864 | 192 | 369 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 176 | 417 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 200 | 545 | 208 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 184 | 184 | 192 | 529 |
| 2 | P3 | 152 | 168 | 168 | 545 |
| 3 | P2 | 144 | 160 | 184 | 529 |
| 3 | P3 | 144 | 168 | 184 | 529 |
| 4 | P2 | 144 | 192 | 192 | 369 |
| 4 | P3 | 136 | 176 | 184 | 321 |
| 5 | P2 | 176 | 176 | 184 | 417 |
| 5 | P3 | 168 | 168 | 184 | 353 |
| 6 | P2 | 184 | 200 | 216 | 545 |
| 6 | P3 | 168 | 208 | 224 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 16:50:16 | 2026-11-18 16:50:16 | 2026-11-18 16:50:16 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 16:49:36 | 2026-11-18 16:49:36 | 2026-11-18 16:49:36 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 16:50:17 | 2026-11-18 16:50:17 | 2026-11-18 16:50:17 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 16:50:17 | 2026-11-18 16:50:17 | 2026-11-18 16:50:17 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-18 16:49:36 | 2026-11-18 16:49:36 | 2026-11-18 16:49:36 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:42 | 2026-11-18 16:49:42 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 16:49:36 | 2026-11-18 16:49:36 | 2026-11-18 16:49:36 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 2026-11-18 16:49:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 204 | 0.8415841584158416 | 0.958 | 22.444444444444443 | 1.188235294117647 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.290694949021446 | 0.937 | 1896.2222222222222 | 0.7747764107686022 | 2447.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 1.4032 | 0.975 | 208.33333333333334 | 0.7126567844925884 | 292.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 0.9617834394904459 | 0.969 | 19.625 | 1.0397350993377483 | 18.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.0826308668956186 | 0.941 | 3603.375 | 0.9236758627319043 | 3901.125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 1.033447458519884 | 0.972 | 474.625 | 0.9676350662589195 | 490.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.935251798561151 | 0.953 | 17.375 | 1.0692307692307692 | 16.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.023146036668795 | 0.857 | 4872.444444444444 | 0.9773775826331157 | 4985.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.0575592885375493 | 0.94 | 1799.111111111111 | 0.9455734641438917 | 1902.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.05 | 0.956 | 17.77777777777778 | 0.9523809523809523 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.000512203812578 | 0.929 | 4490.4 | 0.9994880584058584 | 4492.7 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.7741935483870968 | 0.967 | 1801.4444444444443 | 1.2916666666666667 | 1394.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.9492753623188406 | 0.976 | 15.333333333333334 | 1.0534351145038168 | 14.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.2982916282696533 | 0.926 | 1410.7 | 0.7702429702429703 | 1831.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.409224730127576 | 0.957 | 113.22222222222223 | 0.7096100278551533 | 159.55555555555554 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 202 | 170 | - | 22.444444444444443 | 1.188235294117647 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 157 | 150.5 | - | 19.625 | 1.0397350993377483 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 139 | 129.5 | - | 17.375 | 1.0692307692307692 | 16.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 159.5 | 167.5 | - | 17.77777777777778 | 0.9523809523809523 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 138 | 131 | - | 15.333333333333334 | 1.0534351145038168 | 14.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 17065.5 | 22026.5 | - | 1896.2222222222222 | 0.7747764107686022 | 2447.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28826.5 | 31209 | - | 3603.375 | 0.9236758627319043 | 3901.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43851.5 | 44867 | - | 4872.444444444444 | 0.9773775826331157 | 4985.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44904 | 44927 | - | 4490.4 | 0.9994880584058584 | 4492.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 14107 | 18315 | - | 1410.7 | 0.7702429702429703 | 1831.5 | 在线、无火警、无故障、光源就绪、同步正常 |

