================================================================================================
完成时间：2026-11-18 16:54:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794991889820-30 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 16:52:01 | 结束：2026-11-18 16:52:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 755ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 755ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 755ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 755ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 755ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 755ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:200 / P3:216 | P2:465 / P3:385 | 56.345 | 199 | 465 | 0.9882055602358888 | 0.951 | 1846.4444444444443 | 1.011935208866155 | 1824.6666666666667 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | B类合格 | P2:192 / P3:184 | P2:401 / P3:497 | 54.37 | 192 | 497 | 2.1371884829421726 | 0.964 | 459.22222222222223 | 0.46790444922449903 | 981.4444444444445 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:200 / P3:200 | P2:369 / P3:241 | 53.63 | 191.5 | 369 | 1.3706560118937001 | 0.951 | 1195.7777777777778 | 0.7295776557521524 | 1639 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:192 / P3:8 | P2:705 / P3:32767 | 34.46 | 167.5 | 32767 | 0.06206896551724138 | 0.76 | 18.125 | 16.11111111111111 | 1.125 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 5 | 1 | A类合格 | P2:200 / P3:184 | P2:401 / P3:369 | 56.941 | 184.5 | 401 | 0.9347441706265885 | 0.95 | 1809.8 | 1.0698114322870484 | 1691.7 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:176 | P2:433 / P3:449 | 52.517 | 187 | 449 | 1.744599745870394 | 0.957 | 314.8 | 0.57319737800437 | 549.2 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 16:52:32 | 窗口结束：2026-11-18 16:52:52 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 200 | 465 | 216 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 192 | 401 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 200 | 369 | 200 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 192 | 705 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 5 | 884 | 200 | 401 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 200 | 433 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 200 | 200 | 465 |
| 1 | P3 | 192 | 216 | 216 | 385 |
| 2 | P2 | 152 | 192 | 192 | 401 |
| 2 | P3 | 168 | 184 | 200 | 497 |
| 3 | P2 | 144 | 200 | 200 | 369 |
| 3 | P3 | 152 | 200 | 200 | 241 |
| 4 | P2 | 152 | 192 | 208 | 705 |
| 4 | P3 | 8 | 8 | 8 | 32767 |
| 5 | P2 | 160 | 200 | 208 | 401 |
| 5 | P3 | 176 | 184 | 224 | 369 |
| 6 | P2 | 152 | 200 | 200 | 433 |
| 6 | P3 | 136 | 176 | 200 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 16:53:16 | 2026-11-18 16:53:16 | 2026-11-18 16:53:16 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:23 | 2026-11-18 16:53:23 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:23 | 2026-11-18 16:53:23 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:23 | 2026-11-18 16:53:23 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:23 | 2026-11-18 16:53:23 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:17 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 2026-11-18 16:53:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.0125 | 0.96 | 17.77777777777778 | 0.9876543209876543 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9879206831391872 | 0.913 | 4645.222222222223 | 1.0122270107985085 | 4589.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 0.9882055602358888 | 0.977 | 1846.4444444444443 | 1.011935208866155 | 1824.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.9695121951219512 | 0.976 | 16.4 | 1.0314465408805031 | 15.9 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.6367536151664015 | 0.937 | 1445.3 | 0.6109655055799798 | 2365.6 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.1371884829421726 | 0.979 | 459.22222222222223 | 0.46790444922449903 | 981.4444444444445 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.0597014925373134 | 0.963 | 14.88888888888889 | 0.9436619718309859 | 15.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.2600148237038082 | 0.935 | 3148.1111111111113 | 0.7936414565826331 | 3966.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.3706560118937001 | 0.956 | 1195.7777777777778 | 0.7295776557521524 | 1639 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.06206896551724138 | 0.762 | 18.125 | 16.11111111111111 | 1.125 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 184 | 0.00028563267637817766 | 0.756 | 5689.125 | 3501 | 1.625 | 不合格 | SNR23_ABOVE_LIMIT |
| 电磁干扰 | 4 | 180 | 0.0005463817387081107 | 0.771 | 2059 | 1830.2222222222222 | 1.125 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 5 | 184 | 0.9281437125748503 | 0.958 | 20.875 | 1.0774193548387097 | 19.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9879686563519723 | 0.921 | 5631.125 | 1.012177859662525 | 5563.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9347441706265885 | 0.967 | 1809.8 | 1.0698114322870484 | 1691.7 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.8729281767955801 | 0.965 | 20.11111111111111 | 1.1455696202531647 | 17.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.3815318539727988 | 0.957 | 1397 | 0.7238341968911917 | 1930 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.744599745870394 | 0.948 | 314.8 | 0.57319737800437 | 549.2 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 160 | 161.5 | - | 17.77777777777778 | 0.9876543209876543 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 163.5 | 159 | - | 16.4 | 1.0314465408805031 | 15.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 134 | 141.5 | - | 14.88888888888889 | 0.9436619718309859 | 15.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 145 | 9 | - | 18.125 | 16.11111111111111 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 167 | 155 | - | 20.875 | 1.0774193548387097 | 19.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 181 | 157.5 | - | 20.11111111111111 | 1.1455696202531647 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 41806.5 | 41302 | - | 4645.222222222223 | 1.0122270107985085 | 4589.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 14452.5 | 23655.5 | - | 1445.3 | 0.6109655055799798 | 2365.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28332.5 | 35699.5 | - | 3148.1111111111113 | 0.7936414565826331 | 3966.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45513 | 12.5 | - | 5689.125 | 3501 | 1.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45049 | 44506.5 | - | 5631.125 | 1.012177859662525 | 5563.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12573 | 17370 | - | 1397 | 0.7238341968911917 | 1930 | 在线、无火警、无故障、光源就绪、同步正常 |

