================================================================================================
完成时间：2026-11-18 16:58:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794992134777-32 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.3秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 16:56:06 | 结束：2026-11-18 16:56:24
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:160 / P3:208 | P2:257 / P3:223 | 52.92 | 199.5 | 257 | 1.0329261259371887 | 0.934 | 1907.3 | 0.9681234455103802 | 1970.1 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:176 / P3:168 | P2:449 / P3:369 | 55.709 | 163.5 | 449 | 1.8254928752683974 | 0.959 | 569.2222222222222 | 0.5477972626176218 | 1039.111111111111 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:168 / P3:184 | P2:321 / P3:433 | 55.631 | 178 | 433 | 1.1191815497117144 | 0.956 | 1292.909090909091 | 0.8935100835584595 | 1447 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:176 / P3:168 | P2:353 / P3:465 | 51.069 | 170.5 | 465 | 1.0085299073294018 | 0.949 | 2110.222222222222 | 0.9915422366085413 | 2128.222222222222 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:176 / P3:168 | P2:401 / P3:497 | 52.124 | 161 | 497 | 1.014518959740467 | 0.964 | 1044.611111111111 | 0.9856888236527573 | 1059.7777777777778 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:176 / P3:168 | P2:369 / P3:401 | 50.286 | 175.5 | 401 | 1.9425045153521974 | 0.949 | 332.2 | 0.5147993181465985 | 645.3 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-18 16:56:37 | 窗口结束：2026-11-18 16:56:57 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1016 | 160 | 257 | 208 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1036 | 176 | 449 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1008 | 168 | 321 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 996 | 176 | 353 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1020 | 176 | 401 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1032 | 176 | 369 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 184 | 257 |
| 1 | P3 | 152 | 208 | 216 | 223 |
| 2 | P2 | 160 | 176 | 208 | 449 |
| 2 | P3 | 168 | 168 | 192 | 369 |
| 3 | P2 | 168 | 168 | 184 | 321 |
| 3 | P3 | 184 | 184 | 184 | 433 |
| 4 | P2 | 176 | 176 | 184 | 353 |
| 4 | P3 | 168 | 168 | 200 | 465 |
| 5 | P2 | 144 | 176 | 176 | 401 |
| 5 | P3 | 136 | 168 | 176 | 497 |
| 6 | P2 | 144 | 176 | 184 | 369 |
| 6 | P3 | 144 | 168 | 176 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | 2026-11-18 16:58:03 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.9226190476190477 | 0.941 | 18.666666666666668 | 1.0838709677419356 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.9564 | 0.912 | 4444.444444444444 | 1.0455876202425762 | 4250.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 1.0329261259371887 | 0.944 | 1907.3 | 0.9681234455103802 | 1970.1 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 1.005952380952381 | 0.963 | 18.666666666666668 | 0.9940828402366864 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.512569931307981 | 0.948 | 1569 | 0.6611264572311438 | 2373.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 216 | 1.8254928752683974 | 0.966 | 569.2222222222222 | 0.5477972626176218 | 1039.111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 1.1736526946107784 | 0.971 | 16.7 | 0.8520408163265306 | 19.6 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.0970432659704326 | 0.931 | 3276.8888888888887 | 0.9115410768374853 | 3594.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 216 | 1.1191815497117144 | 0.966 | 1292.909090909091 | 0.8935100835584595 | 1447 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 1.0514705882352942 | 0.952 | 15.11111111111111 | 0.951048951048951 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.997831240227972 | 0.927 | 4406 | 1.0021734735139507 | 4396.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 224 | 1.0085299073294018 | 0.964 | 2110.222222222222 | 0.9915422366085413 | 2128.222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.0320512820512822 | 0.974 | 9.75 | 0.968944099378882 | 10.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.106505248639951 | 0.936 | 2303.1176470588234 | 0.9037462779585901 | 2548.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 1.014518959740467 | 0.979 | 1044.611111111111 | 0.9856888236527573 | 1059.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.8653846153846154 | 0.948 | 17.333333333333332 | 1.1555555555555554 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.2956396741734548 | 0.942 | 1391.3333333333333 | 0.771819526627219 | 1802.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 212 | 1.9425045153521974 | 0.956 | 332.2 | 0.5147993181465985 | 645.3 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 167.5 | 159.5 | - | 18.666666666666668 | 1.05 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 168 | 169 | - | 18.666666666666668 | 0.9940828402366864 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 166.5 | 196 | - | 16.7 | 0.8520408163265306 | 19.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 136 | 142.5 | - | 15.11111111111111 | 0.951048951048951 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 156 | 161 | - | 9.75 | 0.968944099378882 | 10.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 156 | 135 | - | 17.333333333333332 | 1.1555555555555554 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40000 | 38255.5 | - | 4444.444444444444 | 1.0455876202425762 | 4250.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14121 | 21358.5 | - | 1569 | 0.6611264572311438 | 2373.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29491.5 | 32353.5 | - | 3276.8888888888887 | 0.9115410768374853 | 3594.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39654 | 39567.5 | - | 4406 | 1.0021734735139507 | 4396.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 39152.5 | 43323 | - | 2303.1176470588234 | 0.9037462779585901 | 2548.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12522 | 16224 | - | 1391.3333333333333 | 0.771819526627219 | 1802.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

