================================================================================================
完成时间：2026-11-18 17:07:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794992674821-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 17:05:06 | 结束：2026-11-18 17:05:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:168 | P2:159 / P3:255 | 50.903 | 154.5 | 255 | 1.035966298051606 | 0.926 | 1899 | 0.965282366695471 | 1967.3 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:385 | 51.189 | 149 | 417 | 1.833267716535433 | 0.954 | 564.4444444444445 | 0.5454740685063889 | 1034.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:305 / P3:433 | 56.296 | 163 | 433 | 1.123076923076923 | 0.958 | 1552.7777777777778 | 0.8904109589041096 | 1743.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:273 / P3:417 | 51.439 | 163.5 | 417 | 1.006436757548799 | 0.969 | 2123.222222222222 | 0.9936044093178037 | 2136.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:305 / P3:385 | 53.149 | 157.5 | 385 | 1.0131787032156037 | 0.963 | 1053.888888888889 | 0.9869927159209158 | 1067.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:152 | P2:305 / P3:305 | 48.364 | 168.5 | 305 | 1.9073099415204677 | 0.955 | 380 | 0.5242986355971179 | 724.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 17:05:37 | 窗口结束：2026-11-18 17:05:57 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 144 | 159 | 168 | 255 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 736 | 152 | 417 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 744 | 168 | 305 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 176 | 273 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 748 | 160 | 305 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 744 | 184 | 305 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 144 | 152 | 159 |
| 1 | P3 | 152 | 168 | 176 | 255 |
| 2 | P2 | 152 | 152 | 160 | 417 |
| 2 | P3 | 144 | 152 | 168 | 385 |
| 3 | P2 | 168 | 168 | 176 | 305 |
| 3 | P3 | 168 | 176 | 184 | 433 |
| 4 | P2 | 168 | 176 | 176 | 273 |
| 4 | P3 | 160 | 168 | 184 | 417 |
| 5 | P2 | 144 | 160 | 160 | 305 |
| 5 | P3 | 136 | 152 | 152 | 385 |
| 6 | P2 | 144 | 184 | 184 | 305 |
| 6 | P3 | 136 | 152 | 160 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:22 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:27 | 2026-11-18 17:06:28 | 2026-11-18 17:06:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 0.8513513513513513 | 0.937 | 14.8 | 1.1746031746031746 | 12.6 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9018743109151047 | 0.901 | 3875.3636363636365 | 1.10880195599022 | 3495.090909090909 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.035966298051606 | 0.944 | 1899 | 0.965282366695471 | 1967.3 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.1640625 | 0.953 | 14.222222222222221 | 0.8590604026845637 | 16.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.5050490684113214 | 0.942 | 1562.4444444444443 | 0.6644301644301644 | 2351.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 1.833267716535433 | 0.964 | 564.4444444444445 | 0.5454740685063889 | 1034.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.0375 | 0.978 | 20 | 0.963855421686747 | 20.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.0991206760871797 | 0.925 | 3653.375 | 0.9098182044577263 | 4015.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.123076923076923 | 0.975 | 1552.7777777777778 | 0.8904109589041096 | 1743.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1 | 0.976 | 18.25 | 1 | 18.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.9987279943014145 | 0.961 | 4367.555555555556 | 1.0012736257578074 | 4362 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.006436757548799 | 0.972 | 2123.222222222222 | 0.9936044093178037 | 2136.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.020979020979021 | 0.969 | 8.411764705882353 | 0.9794520547945206 | 8.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.1099933275162963 | 0.943 | 2164.777777777778 | 0.9009063164709147 | 2402.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.0131787032156037 | 0.976 | 1053.888888888889 | 0.9869927159209158 | 1067.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 0.9177215189873418 | 0.965 | 17.555555555555557 | 1.089655172413793 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.2992870303612913 | 0.941 | 1387 | 0.7696528762562427 | 1802.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 1.9073099415204677 | 0.961 | 380 | 0.5242986355971179 | 724.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 148 | 126 | - | 14.8 | 1.1746031746031746 | 12.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 127.5 | 148.5 | - | 14.222222222222221 | 0.8590604026845637 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 159.5 | 166 | - | 20 | 0.963855421686747 | 20.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 146 | 146 | - | 18.25 | 1 | 18.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 143 | 145.5 | - | 8.411764705882353 | 0.9794520547945206 | 8.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 157.5 | 145 | - | 17.555555555555557 | 1.089655172413793 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10.5 | 42629 | 38445.5 | - | 3875.3636363636365 | 1.10880195599022 | 3495.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14061.5 | 21164 | - | 1562.4444444444443 | 0.6644301644301644 | 2351.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29227 | 32124 | - | 3653.375 | 0.9098182044577263 | 4015.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39307.5 | 39257.5 | - | 4367.555555555556 | 1.0012736257578074 | 4362 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 38966 | 43251.5 | - | 2164.777777777778 | 0.9009063164709147 | 2402.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12483 | 16219 | - | 1387 | 0.7696528762562427 | 1802.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

