================================================================================================
完成时间：2026-11-18 17:43:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794994829602-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 17:41:01 | 结束：2026-11-18 17:41:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:385 / P3:417 | 48.202 | 158.5 | 417 | 0.9930677816901409 | 0.964 | 1069.1764705882354 | 1.0069806094182825 | 1061.764705882353 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:321 / P3:433 | 48.653 | 175.5 | 433 | 1.9339781328847772 | 0.978 | 528.4444444444445 | 0.5170689280278321 | 1022 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:168 | P2:577 / P3:609 | 49.46 | 168.5 | 609 | 0.8468505986465382 | 0.963 | 1067.2222222222222 | 1.1808458323088271 | 903.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:152 | P2:689 / P3:337 | 50.844 | 171.5 | 689 | 0.8433460076045627 | 0.921 | 1972.5 | 1.1857529305680794 | 1663.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:353 / P3:257 | 50.49 | 164 | 353 | 1.0088562167168327 | 0.967 | 1919.5555555555557 | 0.9912215273394916 | 1936.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:152 | P2:769 / P3:673 | 52.625 | 172 | 769 | 1.811755361397935 | 0.95 | 419.6666666666667 | 0.5519508987286278 | 760.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 17:41:32 | 窗口结束：2026-11-18 17:41:52 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 176 | 385 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 176 | 321 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 868 | 184 | 577 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 176 | 689 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 160 | 353 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 184 | 769 | 152 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 176 | 176 | 385 |
| 1 | P3 | 144 | 184 | 184 | 417 |
| 2 | P2 | 144 | 176 | 176 | 321 |
| 2 | P3 | 144 | 176 | 184 | 433 |
| 3 | P2 | 152 | 184 | 208 | 577 |
| 3 | P3 | 144 | 168 | 184 | 609 |
| 4 | P2 | 160 | 176 | 176 | 689 |
| 4 | P3 | 152 | 152 | 160 | 337 |
| 5 | P2 | 152 | 160 | 176 | 353 |
| 5 | P3 | 176 | 176 | 184 | 257 |
| 6 | P2 | 176 | 184 | 208 | 769 |
| 6 | P3 | 144 | 152 | 176 | 673 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 17:42:58 | 2026-11-18 17:42:58 | 2026-11-18 17:42:58 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:17 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 2026-11-18 17:42:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.9513888888888888 | 0.965 | 16 | 1.051094890510949 | 15.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0068916045397485 | 0.957 | 3903.3 | 0.9931555646023104 | 3930.2 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 188 | 0.9930677816901409 | 0.97 | 1069.1764705882354 | 1.0069806094182825 | 1061.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 1 | 0.975 | 15.444444444444445 | 1 | 15.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.760133944307367 | 0.986 | 1134.8 | 0.5681385801542005 | 1997.4 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 1.9339781328847772 | 0.976 | 528.4444444444445 | 0.5170689280278321 | 1022 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.9477611940298507 | 0.969 | 14.88888888888889 | 1.0551181102362204 | 14.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.9036815477137493 | 0.944 | 3491.8888888888887 | 1.1065845070422535 | 3155.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 0.8468505986465382 | 0.977 | 1067.2222222222222 | 1.1808458323088271 | 903.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.9523809523809523 | 0.94 | 21 | 1.05 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0129187817258882 | 0.873 | 4377.777777777777 | 0.9872459846149991 | 4434.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.8433460076045627 | 0.944 | 1972.5 | 1.1857529305680794 | 1663.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 1.0410958904109588 | 0.966 | 16.22222222222222 | 0.9605263157894737 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9998981592280469 | 0.95 | 4364.111111111111 | 1.0001018511445523 | 4363.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.0088562167168327 | 0.982 | 1919.5555555555557 | 0.9912215273394916 | 1936.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.0140845070422535 | 0.953 | 15.777777777777779 | 0.9861111111111112 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.4189818809318377 | 0.94 | 1287.7777777777778 | 0.7047306335887146 | 1827.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 1.811755361397935 | 0.956 | 419.6666666666667 | 0.5519508987286278 | 760.3333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 144 | 136.5 | - | 16 | 1.051094890510949 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 139 | 139 | - | 15.444444444444445 | 1 | 15.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 134 | 127 | - | 14.88888888888889 | 1.0551181102362204 | 14.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 167.5 | 159.5 | - | 21 | 1.05 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 146 | 151.5 | - | 16.22222222222222 | 0.9605263157894737 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 141.5 | 143.5 | - | 15.777777777777779 | 0.9861111111111112 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 39032.5 | 39302 | - | 3903.3 | 0.9931555646023104 | 3930.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 11347.5 | 19973.5 | - | 1134.8 | 0.5681385801542005 | 1997.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 33237.5 | 30298 | - | 3693.1111111111113 | 1.097036107993927 | 3366.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39399.5 | 39908.5 | - | 4377.777777777777 | 0.9872459846149991 | 4434.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39277 | 39272.5 | - | 4364.111111111111 | 1.0001018511445523 | 4363.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11589.5 | 16446 | - | 1287.7777777777778 | 0.7047306335887146 | 1827.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

