================================================================================================
完成时间：2026-11-18 17:46:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794995054304-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.5秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 17:44:45 | 结束：2026-11-18 17:44:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:545 / P3:593 | 51.532 | 153 | 593 | 1.0033754756352031 | 0.957 | 1810.4444444444443 | 0.9966358798703284 | 1816.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:184 / P3:176 | P2:737 / P3:737 | 50.944 | 167.5 | 737 | 2.064679009377254 | 0.956 | 415.9 | 0.48433678816816117 | 858.7 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:200 / P3:200 | P2:801 / P3:577 | 60.953 | 191 | 801 | 1.0823619047619049 | 0.953 | 1640.625 | 0.9239053920878502 | 1775.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:593 / P3:417 | 57.271 | 190.5 | 593 | 0.7561275067072893 | 0.9 | 2443.4444444444443 | 1.3225282655761366 | 1847.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:176 | P2:577 / P3:657 | 58.334 | 187 | 657 | 0.8155263673789453 | 0.913 | 2550.5 | 1.226201923076923 | 2080 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:529 / P3:561 | 55.754 | 174.5 | 561 | 1.9737916950306331 | 0.957 | 326.44444444444446 | 0.5066390757027074 | 644.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 17:45:16 | 窗口结束：2026-11-18 17:45:36 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 168 | 545 | 160 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 820 | 184 | 737 | 176 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 200 | 801 | 200 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 796 | 192 | 593 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 200 | 577 | 176 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 184 | 529 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 176 | 545 |
| 1 | P3 | 152 | 160 | 176 | 593 |
| 2 | P2 | 168 | 184 | 208 | 737 |
| 2 | P3 | 168 | 176 | 184 | 737 |
| 3 | P2 | 168 | 200 | 208 | 801 |
| 3 | P3 | 168 | 200 | 200 | 577 |
| 4 | P2 | 152 | 192 | 200 | 593 |
| 4 | P3 | 176 | 176 | 200 | 417 |
| 5 | P2 | 168 | 200 | 208 | 577 |
| 5 | P3 | 152 | 176 | 184 | 657 |
| 6 | P2 | 184 | 184 | 192 | 529 |
| 6 | P3 | 176 | 176 | 192 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:02 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 2026-11-18 17:46:07 | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 17:46:42 | 2026-11-18 17:46:42 | 2026-11-18 17:46:42 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.9517241379310345 | 0.959 | 13.181818181818182 | 1.0507246376811594 | 12.545454545454545 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.9872546329783254 | 0.94 | 4454.777777777777 | 1.0129099085442879 | 4398 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.0033754756352031 | 0.972 | 1810.4444444444443 | 0.9966358798703284 | 1816.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.0736196319018405 | 0.966 | 18.11111111111111 | 0.9314285714285714 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.6529963563066905 | 0.937 | 1433.2222222222222 | 0.6049620110683801 | 2369.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.064679009377254 | 0.966 | 415.9 | 0.48433678816816117 | 858.7 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 1 | 0.963 | 16.8 | 1 | 16.8 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.0982029288020612 | 0.918 | 3066.1 | 0.9105785222143027 | 3367.2 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.0823619047619049 | 0.977 | 1640.625 | 0.9239053920878502 | 1775.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.927710843373494 | 0.946 | 16.6 | 1.077922077922078 | 15.4 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.1294652182995613 | 0.813 | 4255.111111111111 | 0.8853747630276969 | 4806 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.7561275067072893 | 0.94 | 2443.4444444444443 | 1.3225282655761366 | 1847.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.9161676646706587 | 0.938 | 20.875 | 1.091503267973856 | 19.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0141579920472101 | 0.873 | 4935.375 | 0.9860396583587233 | 5005.25 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.8155263673789453 | 0.923 | 2550.5 | 1.226201923076923 | 2080 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 1 | 0.963 | 14.88888888888889 | 1 | 14.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.3243459476758142 | 0.929 | 1388.7777777777778 | 0.7550897118347127 | 1839.2222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.9737916950306331 | 0.986 | 326.44444444444446 | 0.5066390757027074 | 644.3333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 144.5 | 138 | - | 13.181818181818182 | 1.0507246376811594 | 12.545454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 162.5 | 174.5 | - | 18.11111111111111 | 0.9314285714285714 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 168 | 168 | - | 16.8 | 1 | 16.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 166 | 153.5 | - | 16.6 | 1.077922077922078 | 15.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 166.5 | 153 | - | 20.875 | 1.091503267973856 | 19.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 133.5 | 134 | - | 14.88888888888889 | 1 | 14.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42457.5 | 41990 | - | 4717.555555555556 | 1.0111455108359133 | 4665.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14465 | 22482.5 | - | 1607.2222222222222 | 0.6433749944402437 | 2498.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 32941.5 | 35557.5 | - | 3294.2 | 0.9264300579335171 | 3555.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 40428 | 44952.5 | - | 4492 | 0.8993393099459436 | 4994.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42195 | 42357.5 | - | 5274.375 | 0.9961518485292035 | 5294.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12498.5 | 18216.5 | - | 1388.7777777777778 | 0.6861173629027831 | 2024.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

