================================================================================================
完成时间：2026-11-18 17:50:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794995268448-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 17:48:20 | 结束：2026-11-18 17:48:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:625 / P3:673 | 49.882 | 160.5 | 673 | 0.9746835443037974 | 0.953 | 1714.3 | 1.025974025974026 | 1670.9 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:337 / P3:273 | 50.33 | 166.5 | 337 | 1.8392993145468393 | 0.962 | 437.6666666666667 | 0.5436853002070393 | 805 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:240 / P3:208 | P2:625 / P3:641 | 62.948 | 242 | 641 | 1.0588235294117647 | 0.957 | 1405.3333333333333 | 0.9444444444444444 | 1488 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:289 / P3:305 | 51.373 | 177.5 | 305 | 0.9913048587039539 | 0.952 | 1891.2222222222222 | 1.0087714099448823 | 1874.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:191 / P3:241 | 48.15 | 147 | 241 | 1.0202270257215311 | 0.951 | 1840.2222222222222 | 0.9801739953837959 | 1877.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:184 | P2:497 / P3:497 | 53.317 | 167.5 | 497 | 2.0135135135135136 | 0.955 | 361.77777777777777 | 0.4966442953020134 | 728.4444444444445 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 17:48:51 | 窗口结束：2026-11-18 17:49:10 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 168 | 625 | 160 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 176 | 337 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 240 | 625 | 208 | 641 | 不合格 | 噪声波动值超过上限 |
| 4 | 868 | 192 | 289 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 160 | 191 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 168 | 497 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 625 |
| 1 | P3 | 144 | 160 | 160 | 673 |
| 2 | P2 | 160 | 176 | 184 | 337 |
| 2 | P3 | 160 | 176 | 184 | 273 |
| 3 | P2 | 216 | 240 | 280 | 625 |
| 3 | P3 | 200 | 208 | 240 | 641 |
| 4 | P2 | 176 | 192 | 208 | 289 |
| 4 | P3 | 184 | 184 | 200 | 305 |
| 5 | P2 | 160 | 160 | 176 | 191 |
| 5 | P3 | 152 | 152 | 160 | 241 |
| 6 | P2 | 152 | 168 | 184 | 497 |
| 6 | P3 | 184 | 184 | 192 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:36 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 2026-11-18 17:49:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.8269230769230769 | 0.962 | 17.333333333333332 | 1.2093023255813953 | 14.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0083250468283884 | 0.911 | 4804.777777777777 | 0.9917436873609614 | 4844.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 204 | 0.9746835443037974 | 0.981 | 1714.3 | 1.025974025974026 | 1670.9 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.8176470588235294 | 0.973 | 18.88888888888889 | 1.223021582733813 | 15.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.5210043842168195 | 0.94 | 1393.888888888889 | 0.657460300822808 | 2120.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 1.8392993145468393 | 0.976 | 437.6666666666667 | 0.5436853002070393 | 805 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.9470588235294117 | 0.956 | 18.88888888888889 | 1.0559006211180124 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.072642429307703 | 0.927 | 3190.6666666666665 | 0.932277124862022 | 3422.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 1.0588235294117647 | 0.983 | 1405.3333333333333 | 0.9444444444444444 | 1488 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.168 | 0.949 | 15.625 | 0.8561643835616438 | 18.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9231828579431399 | 0.934 | 4284.2 | 1.083209021263685 | 3955.1 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 0.9913048587039539 | 0.968 | 1891.2222222222222 | 1.0087714099448823 | 1874.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.079136690647482 | 0.941 | 13.9 | 0.9266666666666666 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9808229939234306 | 0.93 | 4809 | 1.0195519540175733 | 4716.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 1.0202270257215311 | 0.977 | 1840.2222222222222 | 0.9801739953837959 | 1877.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.0833333333333333 | 0.975 | 16 | 0.9230769230769231 | 17.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.3958055140994423 | 0.913 | 1273.1 | 0.7164321890827237 | 1777 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 204 | 2.0135135135135136 | 0.973 | 361.77777777777777 | 0.4966442953020134 | 728.4444444444445 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 156 | 128.5 | - | 17.333333333333332 | 1.2093023255813953 | 14.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 169.5 | 139 | - | 18.88888888888889 | 1.223021582733813 | 15.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 169.5 | 161 | - | 18.88888888888889 | 1.0559006211180124 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 125 | 146 | - | 15.625 | 0.8561643835616438 | 18.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 138.5 | 150 | - | 13.9 | 0.9266666666666666 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 143.5 | 156 | - | 16 | 0.9230769230769231 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45105 | 45291.5 | - | 5011.666666666667 | 0.9958712355382849 | 5032.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13928.5 | 20532 | - | 1547.6666666666667 | 0.6784044418468732 | 2281.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30771.5 | 32792.5 | - | 3419.1111111111113 | 0.9383709938096545 | 3643.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44576 | 41826.5 | - | 4457.6 | 1.0657230975207401 | 4182.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 44738 | 44390.5 | - | 4970.888888888889 | 1.007816899822036 | 4932.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12730.5 | 18866 | - | 1273.1 | 0.6748118308067423 | 1886.6 | 在线、无火警、无故障、光源就绪、同步正常 |

