================================================================================================
完成时间：2026-11-18 17:54:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794995499816-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 17:52:11 | 结束：2026-11-18 17:52:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:465 / P3:481 | 55.827 | 181 | 481 | 0.9751428403133652 | 0.949 | 1886.3333333333333 | 1.0254907882814859 | 1839.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:177 / P3:289 | 54.474 | 163.5 | 289 | 2.00611097531166 | 0.941 | 454.55555555555554 | 0.49847690995491656 | 911.8888888888889 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:497 / P3:433 | 53.916 | 169 | 497 | 1.135143952369301 | 0.961 | 1532.625 | 0.8809455381520334 | 1739.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:160 | P2:417 / P3:417 | 50.197 | 155.5 | 417 | 1.0103228904093147 | 0.95 | 1851.3333333333333 | 0.9897825828680052 | 1870.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:257 / P3:545 | 54.621 | 173 | 545 | 1.0307315580042853 | 0.956 | 1815 | 0.970184712240898 | 1870.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:529 | 49.24 | 163 | 561 | 1.792821606254442 | 0.955 | 312.6666666666667 | 0.5577799801783945 | 560.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 17:52:42 | 窗口结束：2026-11-18 17:53:02 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 184 | 465 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 804 | 168 | 177 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 192 | 497 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 820 | 184 | 417 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 824 | 184 | 257 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 184 | 561 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 200 | 465 |
| 1 | P3 | 152 | 192 | 208 | 481 |
| 2 | P2 | 144 | 168 | 168 | 177 |
| 2 | P3 | 152 | 168 | 176 | 289 |
| 3 | P2 | 160 | 192 | 200 | 497 |
| 3 | P3 | 160 | 192 | 200 | 433 |
| 4 | P2 | 160 | 184 | 184 | 417 |
| 4 | P3 | 152 | 160 | 176 | 417 |
| 5 | P2 | 176 | 184 | 184 | 257 |
| 5 | P3 | 160 | 176 | 192 | 545 |
| 6 | P2 | 136 | 184 | 192 | 561 |
| 6 | P3 | 136 | 176 | 192 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:27 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 2026-11-18 17:53:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1 | 0.961 | 16.444444444444443 | 1 | 16.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.003500301750151 | 0.904 | 4602.777777777777 | 0.9965119076256916 | 4618.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.9751428403133652 | 0.978 | 1886.3333333333333 | 1.0254907882814859 | 1839.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.0451977401129944 | 0.949 | 19.666666666666668 | 0.9567567567567568 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.5932850354444186 | 0.927 | 1426.3333333333333 | 0.6276340879088642 | 2272.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 2.00611097531166 | 0.948 | 454.55555555555554 | 0.49847690995491656 | 911.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.8933333333333333 | 0.969 | 18.75 | 1.1194029850746268 | 16.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.1075055648302727 | 0.931 | 3594 | 0.9029300003140408 | 3980.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.135143952369301 | 0.983 | 1532.625 | 0.8809455381520334 | 1739.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.9403973509933775 | 0.945 | 16.77777777777778 | 1.0633802816901408 | 15.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.921113074204947 | 0.912 | 5031.111111111111 | 1.0856430421022345 | 4634.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.0103228904093147 | 0.988 | 1851.3333333333333 | 0.9897825828680052 | 1870.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 1.0077519379844961 | 0.969 | 14.333333333333334 | 0.9923076923076923 | 14.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.081698310950791 | 0.922 | 4558.777777777777 | 0.924472184042721 | 4931.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.0307315580042853 | 0.975 | 1815 | 0.970184712240898 | 1870.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.0393700787401574 | 0.945 | 14.11111111111111 | 0.9621212121212122 | 14.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.360045699363473 | 0.938 | 1361.5555555555557 | 0.735269410776431 | 1851.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.792821606254442 | 0.981 | 312.6666666666667 | 0.5577799801783945 | 560.5555555555555 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 148 | 147.5 | - | 16.444444444444443 | 1 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 176.5 | 184.5 | - | 19.666666666666668 | 0.9567567567567568 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 149.5 | 133.5 | - | 18.75 | 1.1194029850746268 | 16.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 150.5 | 142 | - | 16.77777777777778 | 1.0633802816901408 | 15.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 129 | 129.5 | - | 14.333333333333334 | 0.9923076923076923 | 14.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 127 | 131.5 | - | 14.11111111111111 | 0.9621212121212122 | 14.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41424.5 | 41569.5 | - | 4602.777777777777 | 0.9965119076256916 | 4618.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12836.5 | 20452.5 | - | 1426.3333333333333 | 0.6276340879088642 | 2272.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28752 | 31842.5 | - | 3594 | 0.9029300003140408 | 3980.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45280 | 41708 | - | 5031.111111111111 | 1.0856430421022345 | 4634.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41029 | 44381 | - | 4558.777777777777 | 0.924472184042721 | 4931.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12253.5 | 16666 | - | 1361.5555555555557 | 0.735269410776431 | 1851.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

