================================================================================================
完成时间：2026-11-18 17:57:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794995714205-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 17:55:45 | 结束：2026-11-18 17:55:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:239 / P3:209 | 52.5 | 181.5 | 239 | 1.0130116065974344 | 0.948 | 1818.888888888889 | 0.9871555207139842 | 1842.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:168 | P2:465 / P3:433 | 53.412 | 177 | 465 | 2.0184943995832247 | 0.954 | 426.55555555555554 | 0.49541876371144666 | 861 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:224 / P3:224 | P2:497 / P3:545 | 54.449 | 206 | 545 | 0.9942210899148698 | 0.961 | 1609.3 | 1.0058125 | 1600 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220；P3RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | A类合格 | P2:200 / P3:192 | P2:817 / P3:801 | 52.493 | 170 | 817 | 1.046373585605639 | 0.959 | 1797 | 0.9556816167346215 | 1880.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:241 / P3:401 | 53.83 | 174 | 401 | 1.0060821389859087 | 0.943 | 1845.111111111111 | 0.9939546297958939 | 1856.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:176 | P2:481 / P3:401 | 49.456 | 179 | 481 | 1.9813471502590674 | 0.943 | 289.5 | 0.5047071129707112 | 573.6 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 17:56:16 | 窗口结束：2026-11-18 17:56:36 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 176 | 239 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 192 | 465 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 788 | 224 | 497 | 224 | 545 | 不合格 | 噪声波动值超过上限 |
| 4 | 816 | 200 | 817 | 192 | 801 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 816 | 176 | 241 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 192 | 481 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 176 | 239 |
| 1 | P3 | 168 | 168 | 168 | 209 |
| 2 | P2 | 184 | 192 | 216 | 465 |
| 2 | P3 | 160 | 168 | 192 | 433 |
| 3 | P2 | 160 | 224 | 224 | 497 |
| 3 | P3 | 152 | 224 | 224 | 545 |
| 4 | P2 | 168 | 200 | 216 | 817 |
| 4 | P3 | 152 | 192 | 192 | 801 |
| 5 | P2 | 160 | 176 | 184 | 241 |
| 5 | P3 | 136 | 176 | 176 | 401 |
| 6 | P2 | 168 | 192 | 208 | 481 |
| 6 | P3 | 176 | 176 | 192 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:01 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 2026-11-18 17:57:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.9364161849710982 | 0.949 | 19.22222222222222 | 1.0679012345679013 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 1.0287575772039521 | 0.935 | 4655.777777777777 | 0.9720463033846011 | 4789.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.0130116065974344 | 0.957 | 1818.888888888889 | 0.9871555207139842 | 1842.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.9476744186046512 | 0.956 | 21.5 | 1.0552147239263803 | 20.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.469835742941488 | 0.935 | 1467.888888888889 | 0.6803481306004738 | 2157.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.0184943995832247 | 0.972 | 426.55555555555554 | 0.49541876371144666 | 861 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1 | 0.978 | 16.1 | 1 | 16.1 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.9727429936043479 | 0.932 | 2023.9444444444443 | 1.0280207686664034 | 1968.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.9942210899148698 | 0.973 | 1609.3 | 1.0058125 | 1600 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.9452054794520548 | 0.943 | 16.22222222222222 | 1.0579710144927537 | 15.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.9908141653942767 | 0.966 | 4511.777777777777 | 1.0092709964457038 | 4470.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.046373585605639 | 0.965 | 1797 | 0.9556816167346215 | 1880.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.7955801104972375 | 0.929 | 22.625 | 1.2569444444444444 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.0640462937988868 | 0.933 | 4531.444444444444 | 0.9398087337250836 | 4821.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.0060821389859087 | 0.961 | 1845.111111111111 | 0.9939546297958939 | 1856.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1 | 0.956 | 15.88888888888889 | 1 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.3162635100360267 | 0.91 | 1059.8181818181818 | 0.7597262952101662 | 1395 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.9813471502590674 | 0.961 | 289.5 | 0.5047071129707112 | 573.6 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 173 | 161.5 | - | 19.22222222222222 | 1.0679012345679013 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 171.5 | 163 | - | 21.5 | 1.0552147239263803 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 161 | 160.5 | - | 16.1 | 1 | 16.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 146 | 138 | - | 16.22222222222222 | 1.0579710144927537 | 15.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 181 | 144 | - | 22.625 | 1.2569444444444444 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 142.5 | 142.5 | - | 15.88888888888889 | 1 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43735.5 | 44750 | - | 4859.555555555556 | 0.977340782122905 | 4972.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13210.5 | 19417.5 | - | 1467.888888888889 | 0.6803481306004738 | 2157.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 36430.5 | 35437.5 | - | 2023.9444444444443 | 1.0280207686664034 | 1968.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 40606 | 40232.5 | - | 4511.777777777777 | 1.0092709964457038 | 4470.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42835 | 45237 | - | 4759.444444444444 | 0.9469018723611203 | 5026.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 11657.5 | 15345 | - | 1059.8181818181818 | 0.7597262952101662 | 1395 | 在线、无火警、无故障、光源就绪、同步正常 |

