================================================================================================
完成时间：2026-11-18 18:01:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794995941112-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.4秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 17:59:30 | 结束：2026-11-18 17:59:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:353 / P3:353 | 57.377 | 185 | 353 | 0.9931026137463698 | 0.956 | 1836.4444444444443 | 1.0069452906055807 | 1823.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:184 | P2:449 / P3:529 | 49.451 | 173.5 | 529 | 2.201303780964798 | 0.963 | 225.58823529411765 | 0.45427623785832744 | 496.5882352941176 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:273 / P3:257 | 52.738 | 180 | 273 | 1.280489836721093 | 0.953 | 1333.7777777777778 | 0.780951141760458 | 1707.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:353 / P3:305 | 53.311 | 162.5 | 353 | 1.055370498397335 | 0.937 | 1767.888888888889 | 0.9475345402572654 | 1865.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:152 | P2:513 / P3:289 | 54.159 | 168 | 513 | 1.0091974752028854 | 0.958 | 1848.3333333333333 | 0.9908863473909936 | 1865.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:529 / P3:609 | 54.589 | 155.5 | 609 | 1.8161841646320196 | 0.953 | 150.89473684210526 | 0.5506049548684463 | 274.05263157894734 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 18:00:03 | 窗口结束：2026-11-18 18:00:23 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 192 | 353 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 776 | 176 | 449 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 784 | 168 | 273 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 176 | 353 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 184 | 513 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 788 | 176 | 529 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 192 | 192 | 353 |
| 1 | P3 | 152 | 184 | 184 | 353 |
| 2 | P2 | 144 | 176 | 176 | 449 |
| 2 | P3 | 144 | 184 | 184 | 529 |
| 3 | P2 | 144 | 168 | 176 | 273 |
| 3 | P3 | 152 | 168 | 176 | 257 |
| 4 | P2 | 160 | 176 | 184 | 353 |
| 4 | P3 | 152 | 176 | 184 | 305 |
| 5 | P2 | 168 | 184 | 192 | 513 |
| 5 | P3 | 144 | 152 | 168 | 289 |
| 6 | P2 | 168 | 176 | 200 | 529 |
| 6 | P3 | 144 | 176 | 192 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:49 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 2026-11-18 18:00:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 0.95 | 0.932 | 17.77777777777778 | 1.0526315789473684 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.9936855930491009 | 0.956 | 4399.111111111111 | 1.0063545320522598 | 4371.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.9931026137463698 | 0.974 | 1836.4444444444443 | 1.0069452906055807 | 1823.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 1.0482758620689656 | 0.967 | 16.11111111111111 | 0.9539473684210527 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.618989929582797 | 0.954 | 825.4375 | 0.6176690674399027 | 1336.375 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.201303780964798 | 0.968 | 225.58823529411765 | 0.45427623785832744 | 496.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 1.097902097902098 | 0.967 | 15.88888888888889 | 0.910828025477707 | 17.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.277368364840329 | 0.896 | 3121 | 0.7828595317725753 | 3986.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.280489836721093 | 0.997 | 1333.7777777777778 | 0.780951141760458 | 1707.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 1.140495867768595 | 0.935 | 13.444444444444445 | 0.8768115942028986 | 15.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.0890433381179019 | 0.913 | 4412.333333333333 | 0.9182371031516637 | 4805.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.055370498397335 | 0.958 | 1767.888888888889 | 0.9475345402572654 | 1865.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.9802631578947368 | 0.972 | 16.88888888888889 | 1.0201342281879195 | 16.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.0780545850422807 | 0.942 | 4388.666666666667 | 0.9275968154810831 | 4731.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.0091974752028854 | 0.962 | 1848.3333333333333 | 0.9908863473909936 | 1865.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.9558823529411765 | 0.947 | 15.11111111111111 | 1.0461538461538462 | 14.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.3877497371188223 | 0.946 | 1141.2 | 0.7205910210267096 | 1583.7 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.8161841646320196 | 0.966 | 150.89473684210526 | 0.5506049548684463 | 274.05263157894734 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 159.5 | 151.5 | - | 17.77777777777778 | 1.0526315789473684 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 145 | 152 | - | 16.11111111111111 | 0.9539473684210527 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 142.5 | 157 | - | 15.88888888888889 | 0.910828025477707 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 121 | 138 | - | 13.444444444444445 | 0.8768115942028986 | 15.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 151.5 | 148.5 | - | 16.88888888888889 | 1.0201342281879195 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 135.5 | 129.5 | - | 15.11111111111111 | 1.0461538461538462 | 14.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42055 | 41736.5 | - | 4672.777777777777 | 1.0076191388935476 | 4637.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 14591 | 23505 | - | 911.9375 | 0.6207615400978516 | 1469.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30224 | 38037 | - | 3358.222222222222 | 0.7945947367037358 | 4226.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42010.5 | 44897.5 | - | 4667.888888888889 | 0.9356986948193683 | 4988.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41878 | 44568.5 | - | 4653.111111111111 | 0.9396217101572842 | 4952.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12415 | 17400 | - | 1241.5 | 0.7135057471264368 | 1740 | 在线、无火警、无故障、光源就绪、同步正常 |

