================================================================================================
完成时间：2026-11-18 18:05:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794996149759-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:03:01 | 结束：2026-11-18 18:03:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:465 | 50.818 | 150.5 | 465 | 1.0224887556221889 | 0.963 | 1667.5 | 0.9780058651026393 | 1705 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:160 | P2:241 / P3:225 | 50.583 | 159.5 | 241 | 2.469690166142793 | 0.939 | 222.7 | 0.4049090909090909 | 550 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:192 | P2:417 / P3:433 | 54.014 | 184 | 433 | 1.0254947077772665 | 0.961 | 1358.125 | 0.9751391132651229 | 1392.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:513 / P3:369 | 49.87 | 161.5 | 513 | 1.0203039438872823 | 0.971 | 1805.888888888889 | 0.9801001025146234 | 1842.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:689 / P3:737 | 52.538 | 172.5 | 737 | 0.9811775777895418 | 0.959 | 1889 | 1.0191835021881182 | 1853.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:192 / P3:208 | P2:497 / P3:465 | 58.641 | 199.5 | 497 | 2.2225721784776904 | 0.936 | 112.05882352941177 | 0.4499291450165328 | 249.05882352941177 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 18:03:32 | 窗口结束：2026-11-18 18:03:52 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 160 | 385 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 844 | 168 | 241 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 176 | 417 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 176 | 513 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 184 | 689 | 168 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 192 | 497 | 208 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 168 | 385 |
| 1 | P3 | 120 | 160 | 168 | 465 |
| 2 | P2 | 136 | 168 | 184 | 241 |
| 2 | P3 | 136 | 160 | 176 | 225 |
| 3 | P2 | 152 | 176 | 184 | 417 |
| 3 | P3 | 144 | 192 | 192 | 433 |
| 4 | P2 | 144 | 176 | 192 | 513 |
| 4 | P3 | 160 | 160 | 192 | 369 |
| 5 | P2 | 152 | 184 | 224 | 689 |
| 5 | P3 | 152 | 168 | 192 | 737 |
| 6 | P2 | 160 | 192 | 192 | 497 |
| 6 | P3 | 168 | 208 | 208 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | 2026-11-18 18:04:58 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.9685534591194969 | 0.969 | 17.666666666666668 | 1.0324675324675325 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0027353136663428 | 0.935 | 2301.0588235294117 | 0.997272147864882 | 2307.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 1.0224887556221889 | 0.986 | 1667.5 | 0.9780058651026393 | 1705 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.0529801324503312 | 0.968 | 18.875 | 0.949685534591195 | 19.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.589512462768459 | 0.923 | 1275.8 | 0.6291237240495093 | 2027.9 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.469690166142793 | 0.934 | 222.7 | 0.4049090909090909 | 550 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 140 | 1.125 | 0.957 | - | 0.8888888888888888 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.0396646132785763 | 0.946 | - | 0.9618486454458672 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.0254947077772665 | 0.98 | 1358.125 | 0.9751391132651229 | 1392.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.9375 | 0.97 | 14.4 | 1.0666666666666667 | 13.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0073585191928387 | 0.948 | 3954.6 | 0.9926952330747797 | 3983.7 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.0203039438872823 | 0.997 | 1805.888888888889 | 0.9801001025146234 | 1842.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.8630952380952381 | 0.979 | 18.666666666666668 | 1.1586206896551725 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.017462020106269 | 0.923 | 4454.111111111111 | 0.9828376688650795 | 4531.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.9811775777895418 | 0.981 | 1889 | 1.0191835021881182 | 1853.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.9387755102040817 | 0.97 | 8.166666666666666 | 1.065217391304348 | 7.666666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.47615732683606 | 0.91 | 676 | 0.6774345673190285 | 997.8823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 2.2225721784776904 | 0.94 | 112.05882352941177 | 0.4499291450165328 | 249.05882352941177 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 159 | 154 | - | 17.666666666666668 | 1.0324675324675325 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 151 | 159 | - | 18.875 | 0.949685534591195 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 120 | 134.5 | - | - | 0.8888888888888888 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 143.5 | 135 | - | 14.4 | 1.0666666666666667 | 13.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 168 | 144.5 | - | 18.666666666666668 | 1.1586206896551725 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 146.5 | 137.5 | - | 8.166666666666666 | 1.065217391304348 | 7.666666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 41210 | 41441 | - | 2424.1176470588234 | 0.994425810187978 | 2437.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13512.5 | 21866.5 | - | 1351.3 | 0.6179631408057804 | 2186.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 31101.5 | 32036 | - | - | 0.9708452990385816 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 41700.5 | 42163 | - | 4170.1 | 0.9890425254369946 | 4216.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42501 | 42817 | - | 4722.333333333333 | 0.9926197538360931 | 4757.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12069.5 | 18876 | - | 710 | 0.6394363212545031 | 1110.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

