================================================================================================
完成时间：2026-11-18 18:09:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794996395233-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:07:06 | 结束：2026-11-18 18:07:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:184 / P3:160 | P2:289 / P3:497 | 53.965 | 166.5 | 497 | 1 | 0.961 | 16.444444444444443 | 1 | 16.444444444444443 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:176 / P3:160 | P2:481 / P3:545 | 50.349 | 155.5 | 545 | 2.2660804020100502 | 0.957 | 398 | 0.44129060871493514 | 901.9 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:136 | P2:337 / P3:353 | 45.625 | 157 | 353 | 1.4277869871529216 | 0.931 | 508 | 0.7003845874755098 | 725.3157894736842 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:321 / P3:353 | 46.502 | 139 | 353 | 1.0023613430858722 | 0.949 | 1929.2222222222222 | 0.9976442197196047 | 1933.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:337 | 47.337 | 155.5 | 401 | 1.0032757593805837 | 0.944 | 1865.5555555555557 | 0.9967349361828436 | 1871.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:496 / P3:184 | P2:1137 / P3:705 | 118.074 | 495.5 | 1137 | 0.33194154488517746 | 0.816 | 53.22222222222222 | 3.0125786163522013 | 17.666666666666668 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 496 > B上限 220；P2RAW绝对值 1137 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 18:07:37 | 窗口结束：2026-11-18 18:07:57 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 184 | 289 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 176 | 481 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 168 | 337 | 136 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 144 | 321 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 160 | 401 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 496 | 1137 | 184 | 705 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 184 | 289 |
| 1 | P3 | 144 | 160 | 176 | 497 |
| 2 | P2 | 144 | 176 | 176 | 481 |
| 2 | P3 | 144 | 160 | 176 | 545 |
| 3 | P2 | 160 | 168 | 176 | 337 |
| 3 | P3 | 136 | 136 | 168 | 353 |
| 4 | P2 | 120 | 144 | 152 | 321 |
| 4 | P3 | 112 | 152 | 160 | 353 |
| 5 | P2 | 136 | 160 | 168 | 401 |
| 5 | P3 | 160 | 160 | 176 | 337 |
| 6 | P2 | 384 | 496 | 496 | 1137 |
| 6 | P3 | 168 | 184 | 200 | 705 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 18:09:03 | 2026-11-18 18:09:03 | 2026-11-18 18:09:03 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:08:22 | 2026-11-18 18:08:22 | 2026-11-18 18:08:22 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:08:22 | 2026-11-18 18:08:22 | 2026-11-18 18:08:23 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:08:22 | 2026-11-18 18:08:22 | 2026-11-18 18:08:22 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:08:23 | 2026-11-18 18:08:23 | 2026-11-18 18:08:23 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:08:22 | 2026-11-18 18:08:22 | 2026-11-18 18:08:22 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:27 | 2026-11-18 18:08:28 | 2026-11-18 18:08:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1 | 0.961 | 16.444444444444443 | 1 | 16.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 144 | 0.8351648351648352 | 0.97 | 20.22222222222222 | 1.1973684210526316 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.7047228256496902 | 0.929 | 1381 | 0.5866056258259392 | 2354.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.2660804020100502 | 0.975 | 398 | 0.44129060871493514 | 901.9 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 144 | 0.7515923566878981 | 0.913 | 9.235294117647058 | 1.3305084745762712 | 6.9411764705882355 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.3807819629596494 | 0.92 | 2235.4 | 0.7242273051253807 | 3086.6 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.4277869871529216 | 0.958 | 508 | 0.7003845874755098 | 725.3157894736842 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.0451127819548873 | 0.961 | 14.777777777777779 | 0.9568345323741008 | 15.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9982815874416553 | 0.919 | 4784.777777777777 | 1.0017213705831725 | 4776.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.0023613430858722 | 0.968 | 1929.2222222222222 | 0.9976442197196047 | 1933.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.0873015873015872 | 0.943 | 14 | 0.9197080291970803 | 15.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.948023834497534 | 0.921 | 4480.9 | 1.0548258003766477 | 4248 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.0032757593805837 | 0.967 | 1865.5555555555557 | 0.9967349361828436 | 1871.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.33194154488517746 | 0.777 | 53.22222222222222 | 3.0125786163522013 | 17.666666666666668 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 192 | 1.3904944871366522 | 0.847 | 704.2352941176471 | 0.7191686189703851 | 979.2352941176471 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 2.383881230116649 | 0.819 | 314.3333333333333 | 0.4194839857651246 | 749.3333333333334 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 148 | 148 | - | 16.444444444444443 | 1 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 182 | 151.5 | - | 20.22222222222222 | 1.1973684210526316 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 156.5 | 117.5 | - | 9.235294117647058 | 1.3305084745762712 | 6.9411764705882355 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 133 | 139 | - | 14.777777777777779 | 0.9568345323741008 | 15.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 125.5 | 136.5 | - | 14 | 0.9197080291970803 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 479 | 159 | - | 53.22222222222222 | 3.0125786163522013 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12429 | 21187.5 | - | 1381 | 0.5866056258259392 | 2354.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 22354 | 30866 | - | 2235.4 | 0.7242273051253807 | 3086.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43063 | 42988.5 | - | 4784.777777777777 | 1.0017213705831725 | 4776.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 44809 | 42479.5 | - | 4480.9 | 1.0548258003766477 | 4248 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11971.5 | 16647 | - | 704.2352941176471 | 0.7191686189703851 | 979.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |

