================================================================================================
完成时间：2026-11-18 18:13:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794996654305-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:11:27 | 结束：2026-11-18 18:11:32
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:184 | P2:289 / P3:273 | 56.724 | 188 | 289 | 1.006359041252242 | 0.923 | 968.3684210526316 | 0.9936811406351264 | 974.5263157894736 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:353 / P3:353 | 53.277 | 165 | 353 | 1.7538574577516532 | 0.952 | 544.4 | 0.5701717637201508 | 954.8 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:545 / P3:577 | 51.914 | 148 | 577 | 1.2331735201917757 | 0.958 | 638 | 0.8109158878504673 | 786.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:561 / P3:609 | 51.41 | 166 | 609 | 0.9601753744976251 | 0.972 | 2128.777777777778 | 1.041476407914764 | 2044 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:176 | P2:241 / P3:401 | 56.024 | 186 | 401 | 1.0042402077701806 | 0.961 | 1886.7 | 0.9957776956774159 | 1894.7 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:529 / P3:385 | 47.813 | 150 | 529 | 1.9628387096774194 | 0.948 | 203.94736842105263 | 0.5094662108861425 | 400.3157894736842 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 18:11:56 | 窗口结束：2026-11-18 18:12:16 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 200 | 289 | 184 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 168 | 353 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 848 | 160 | 545 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 184 | 561 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 200 | 241 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 152 | 529 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 200 | 216 | 289 |
| 1 | P3 | 144 | 184 | 184 | 273 |
| 2 | P2 | 152 | 168 | 192 | 353 |
| 2 | P3 | 144 | 176 | 184 | 353 |
| 3 | P2 | 128 | 160 | 168 | 545 |
| 3 | P3 | 144 | 160 | 176 | 577 |
| 4 | P2 | 160 | 184 | 208 | 561 |
| 4 | P3 | 160 | 168 | 200 | 609 |
| 5 | P2 | 200 | 200 | 216 | 241 |
| 5 | P3 | 168 | 176 | 208 | 401 |
| 6 | P2 | 144 | 152 | 168 | 529 |
| 6 | P3 | 152 | 152 | 168 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:12:41 | 2026-11-18 18:12:41 | 2026-11-18 18:12:41 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:12:41 | 2026-11-18 18:12:41 | 2026-11-18 18:12:41 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:12:42 | 2026-11-18 18:12:42 | 2026-11-18 18:12:42 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:12:41 | 2026-11-18 18:12:41 | 2026-11-18 18:12:41 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:46 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:12:42 | 2026-11-18 18:12:42 | 2026-11-18 18:12:42 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:12:41 | 2026-11-18 18:12:41 | 2026-11-18 18:12:41 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 2026-11-18 18:12:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.9506172839506173 | 0.947 | 10.125 | 1.051948051948052 | 9.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.001935418152185 | 0.853 | 2309.8823529411766 | 0.9980683204554697 | 2314.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.006359041252242 | 0.963 | 968.3684210526316 | 0.9936811406351264 | 974.5263157894736 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.9084507042253521 | 0.98 | 17.75 | 1.1007751937984496 | 16.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.4707361363318898 | 0.907 | 1590.888888888889 | 0.6799316174375534 | 2339.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 1.7538574577516532 | 0.969 | 544.4 | 0.5701717637201508 | 954.8 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1 | 0.948 | 8.444444444444445 | 1 | 8.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.195188302303834 | 0.957 | 1383.8823529411766 | 0.8366882424069991 | 1654 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 1.2331735201917757 | 0.967 | 638 | 0.8109158878504673 | 786.7647058823529 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.0202702702702702 | 0.984 | 18.5 | 0.9801324503311258 | 18.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9865833486491454 | 0.949 | 4352.8 | 1.0135991058122205 | 4294.4 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.9601753744976251 | 0.981 | 2128.777777777778 | 1.041476407914764 | 2044 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.9583333333333334 | 0.95 | 16 | 1.0434782608695652 | 15.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0015319267460483 | 0.969 | 4308.3 | 0.998470416463881 | 4314.9 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 1.0042402077701806 | 0.967 | 1886.7 | 0.9957776956774159 | 1894.7 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.9338235294117647 | 0.965 | 7.555555555555555 | 1.0708661417322836 | 7.055555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.4123273933503047 | 0.914 | 720.1666666666666 | 0.7080511251911733 | 1017.1111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.9628387096774194 | 0.965 | 203.94736842105263 | 0.5094662108861425 | 400.3157894736842 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 162 | 154 | - | 10.125 | 1.051948051948052 | 9.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 141.5 | 128.5 | - | 17.75 | 1.1007751937984496 | 16.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 18 | 151.5 | 151.5 | - | 8.444444444444445 | 1 | 8.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 147.5 | 150.5 | - | 18.5 | 0.9801324503311258 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 144 | 137.5 | - | 16 | 1.0434782608695652 | 15.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 135.5 | 127 | - | 7.555555555555555 | 1.0708661417322836 | 7.055555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 39268 | 39343.5 | - | 2309.8823529411766 | 0.9980683204554697 | 2314.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14317.5 | 21057.5 | - | 1590.888888888889 | 0.6799316174375534 | 2339.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 23526 | 28117.5 | - | 1383.8823529411766 | 0.8366882424069991 | 1654 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43527.5 | 42943.5 | - | 4352.8 | 1.0135991058122205 | 4294.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43083 | 43149 | - | 4308.3 | 0.998470416463881 | 4314.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12962.5 | 18308 | - | 720.1666666666666 | 0.7080511251911733 | 1017.1111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

