================================================================================================
完成时间：2026-11-18 18:17:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794996867215-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:14:58 | 结束：2026-11-18 18:15:02
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:513 / P3:369 | 52.89 | 150.5 | 513 | 1.02667898952557 | 0.957 | 2028.75 | 0.9740142831422913 | 2082.875 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:176 / P3:144 | P2:545 / P3:705 | 49.117 | 158 | 705 | 2.435968819599109 | 0.961 | 399.1111111111111 | 0.4105142857142857 | 972.2222222222222 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:465 / P3:449 | 53.181 | 163 | 465 | 1.0033472046318075 | 0.963 | 1105.4 | 0.9966639617708052 | 1109.1 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:465 / P3:401 | 54.541 | 190 | 465 | 1.0171800947867298 | 0.95 | 1055 | 0.9831100757134537 | 1073.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:504 / P3:160 | P2:1137 / P3:593 | 121.835 | 551 | 1137 | 0.3378640776699029 | 0.819 | 57.22222222222222 | 2.9597701149425286 | 19.333333333333332 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 504 > B上限 220；P2RAW绝对值 1137 > B上限 1100 |
| 6 | 1 | B类合格 | P2:152 / P3:168 | P2:177 / P3:191 | 50.729 | 148 | 191 | 2.0563982886036563 | 0.951 | 285.6666666666667 | 0.48628711934934743 | 587.4444444444445 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 18:15:29 | 窗口结束：2026-11-18 18:15:49 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 168 | 513 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 176 | 545 | 144 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 836 | 176 | 465 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 816 | 176 | 465 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 504 | 1137 | 160 | 593 | 不合格 | 噪声波动值超过上限 |
| 6 | 844 | 152 | 177 | 168 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 168 | 513 |
| 1 | P3 | 136 | 168 | 168 | 369 |
| 2 | P2 | 144 | 176 | 176 | 545 |
| 2 | P3 | 136 | 144 | 160 | 705 |
| 3 | P2 | 152 | 176 | 192 | 465 |
| 3 | P3 | 168 | 168 | 200 | 449 |
| 4 | P2 | 168 | 176 | 208 | 465 |
| 4 | P3 | 136 | 160 | 176 | 401 |
| 5 | P2 | 504 | 504 | 552 | 1137 |
| 5 | P3 | 160 | 160 | 160 | 593 |
| 6 | P2 | 144 | 152 | 168 | 177 |
| 6 | P3 | 152 | 168 | 168 | 191 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:14 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:19 | 2026-11-18 18:16:20 | 2026-11-18 18:16:20 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.0350877192982457 | 0.955 | 17.1 | 0.9661016949152542 | 17.7 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.9980569464165608 | 0.94 | 5017.875 | 1.0019468363908648 | 5008.125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.02667898952557 | 0.979 | 2028.75 | 0.9740142831422913 | 2082.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.9 | 0.967 | 17.77777777777778 | 1.1111111111111112 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.7245453902214676 | 0.94 | 1570.3333333333333 | 0.5798629631149222 | 2708.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.435968819599109 | 0.979 | 399.1111111111111 | 0.4105142857142857 | 972.2222222222222 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 136 | 0.9 | 0.967 | 16.666666666666668 | 1.1111111111111112 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.0142543859649122 | 0.953 | 3242.6666666666665 | 0.985945945945946 | 3288.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.0033472046318075 | 0.97 | 1105.4 | 0.9966639617708052 | 1109.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.9664429530201343 | 0.956 | 8.277777777777779 | 1.0347222222222223 | 8 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0668972096351061 | 0.935 | 2329.4444444444443 | 0.9372974181289818 | 2485.277777777778 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0171800947867298 | 0.961 | 1055 | 0.9831100757134537 | 1073.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.3378640776699029 | 0.821 | 57.22222222222222 | 2.9597701149425286 | 19.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 196 | 1.1167420369642156 | 0.779 | 2543 | 0.8954619481491263 | 2839.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.7244525547445255 | 0.86 | 2557.3333333333335 | 1.380352644836272 | 1852.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.0252100840336134 | 0.977 | 14.875 | 0.9754098360655737 | 15.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.3989579158316634 | 0.921 | 1386.111111111111 | 0.7148177859271144 | 1939.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 2.0563982886036563 | 0.968 | 285.6666666666667 | 0.48628711934934743 | 587.4444444444445 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 170.5 | 177 | - | 17.1 | 0.9661016949152542 | 17.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 160 | 144 | - | 17.77777777777778 | 1.1111111111111112 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 149.5 | 135 | - | 16.666666666666668 | 1.1111111111111112 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 148.5 | 144 | - | 8.277777777777779 | 1.0347222222222223 | 8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 515 | 174 | - | 57.22222222222222 | 2.9597701149425286 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 119 | 122 | - | 14.875 | 0.9754098360655737 | 15.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40143 | 40065 | - | 5017.875 | 1.0019468363908648 | 5008.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14132.5 | 24373 | - | 1570.3333333333333 | 0.5798629631149222 | 2708.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29184 | 29599.5 | - | 3242.6666666666665 | 0.985945945945946 | 3288.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 41930 | 44734.5 | - | 2329.4444444444443 | 0.9372974181289818 | 2485.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 40688 | 45438 | - | 2543 | 0.8954619481491263 | 2839.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12475 | 17452 | - | 1386.111111111111 | 0.7148177859271144 | 1939.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

