================================================================================================
完成时间：2026-11-18 18:20:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794997082889-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:18:32 | 结束：2026-11-18 18:18:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:191 / P3:191 | 50.255 | 177.5 | 191 | 1.2355839659075776 | 0.959 | 834.3333333333334 | 0.8093339081698642 | 1030.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:433 / P3:497 | 49.412 | 158.5 | 497 | 1.9863842662632376 | 0.949 | 73.44444444444444 | 0.5034272658035034 | 145.88888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:184 / P3:208 | P2:289 / P3:513 | 56.219 | 192.5 | 513 | 1.392391304347826 | 0.95 | 276 | 0.7181889149102264 | 384.3 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:160 / P3:8 | P2:593 / P3:32767 | 36.278 | 153.5 | 32767 | 0.06206896551724138 | 0.74 | 18.125 | 16.11111111111111 | 1.125 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 5 | 1 | 不合格 | P2:160 / P3:8 | P2:369 / P3:32767 | 35.536 | 150.5 | 32767 | 0.048484848484848485 | 0.738 | 18.333333333333332 | 20.625 | 0.8888888888888888 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 6 | 1 | 不合格 | P2:48 / P3:200 | P2:305 / P3:337 | 38.29 | 180 | 337 | 6.083333333333333 | 0.747 | 2.6666666666666665 | 0.1643835616438356 | 16.22222222222222 | 0 | 噪声波动值低于下限；P2RAW滚动10秒波动 48 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-18 18:19:05 | 窗口结束：2026-11-18 18:19:25 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 168 | 191 | 152 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 796 | 152 | 433 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 780 | 184 | 289 | 208 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 784 | 160 | 593 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 5 | 788 | 160 | 369 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 6 | 792 | 48 | 305 | 200 | 337 | 不合格 | 噪声波动值低于下限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 176 | 191 |
| 1 | P3 | 136 | 152 | 152 | 191 |
| 2 | P2 | 128 | 152 | 152 | 433 |
| 2 | P3 | 128 | 152 | 160 | 497 |
| 3 | P2 | 160 | 184 | 200 | 289 |
| 3 | P3 | 168 | 208 | 208 | 513 |
| 4 | P2 | 160 | 160 | 160 | 593 |
| 4 | P3 | 8 | 8 | 8 | 32767 |
| 5 | P2 | 152 | 160 | 176 | 369 |
| 5 | P3 | 8 | 8 | 8 | 32767 |
| 6 | P2 | 32 | 48 | 64 | 305 |
| 6 | P3 | 176 | 200 | 200 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:56 | 2026-11-18 18:19:56 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:56 | 2026-11-18 18:19:56 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:56 | 2026-11-18 18:19:56 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:56 | 2026-11-18 18:19:56 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:56 | 2026-11-18 18:19:56 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:50 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:55 | 2026-11-18 18:19:56 | 2026-11-18 18:19:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.0140845070422535 | 0.945 | 17.75 | 0.9861111111111112 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0866805029910878 | 0.972 | 4550.555555555556 | 0.920233681608808 | 4945 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.2355839659075776 | 0.955 | 834.3333333333334 | 0.8093339081698642 | 1030.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.8962962962962963 | 0.976 | 15 | 1.115702479338843 | 13.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.63817266744096 | 0.925 | 1435 | 0.6104362622299948 | 2350.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.9863842662632376 | 0.955 | 73.44444444444444 | 0.5034272658035034 | 145.88888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.053030303030303 | 0.963 | 14.666666666666666 | 0.9496402877697842 | 15.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1771893337294808 | 0.944 | 2991.777777777778 | 0.8494810234407042 | 3521.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.392391304347826 | 0.946 | 276 | 0.7181889149102264 | 384.3 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.06206896551724138 | 0.75 | 18.125 | 16.11111111111111 | 1.125 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 196 | 0.00019911063914515166 | 0.718 | 4520.1 | 5022.333333333333 | 0.9 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 164 | 0.0007926023778071334 | 0.742 | 1419.375 | 1261.6666666666667 | 1.125 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 5 | 128 | 0.048484848484848485 | 0.667 | 18.333333333333332 | 20.625 | 0.8888888888888888 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 爆闪检测 | 5 | 196 | 0.00020097977640999874 | - | 4422.777777777777 | 4975.625 | 0.8888888888888888 | 不合格 | CONSISTENCY_TREND_MISSING |
| 电磁干扰 | 5 | 168 | 0.000549484095488125 | 0.75 | 1819.888888888889 | 1819.888888888889 | 1 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 6 | 132 | 6.083333333333333 | 0.746 | 2.6666666666666665 | 0.1643835616438356 | 16.22222222222222 | 不合格 | SNR23_BELOW_LIMIT |
| 爆闪检测 | 6 | 192 | 1.6772916455182214 | 0.754 | 1094.5555555555557 | 0.5961992374266174 | 1835.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 21.362068965517242 | 0.74 | 6.444444444444445 | 0.046811945117029866 | 137.66666666666666 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 142 | 143.5 | - | 17.75 | 0.9861111111111112 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 134.5 | 120.5 | - | 15 | 1.115702479338843 | 13.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 131.5 | 139 | - | 14.666666666666666 | 0.9496402877697842 | 15.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 144.5 | 9 | - | 18.125 | 16.11111111111111 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 164.5 | 8 | - | 18.333333333333332 | 20.625 | 0.8888888888888888 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 24 | 145.5 | - | 2.6666666666666665 | 0.1643835616438356 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40954.5 | 44504.5 | - | 4550.555555555556 | 0.920233681608808 | 4945 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13948.5 | 22800 | - | 1549.888888888889 | 0.6117982456140351 | 2533.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27914.5 | 32969.5 | - | 3101.6666666666665 | 0.8466787989080983 | 3663.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 45200.5 | 9 | - | 4520.1 | 5022.333333333333 | 0.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41982 | 8 | - | 4664.666666666667 | 5247.75 | 0.8888888888888888 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 9851 | 18186 | - | 1094.5555555555557 | 0.5416804135048938 | 2020.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

