================================================================================================
完成时间：2026-11-18 18:25:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794997355232-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 18:23:19 | 结束：2026-11-18 18:23:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:513 / P3:561 | 59.077 | 185.5 | 561 | 0.9811859211499842 | 0.95 | 1892.2 | 1.019174835721211 | 1856.6 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:561 / P3:449 | 55.157 | 182.5 | 561 | 1.2291682491454614 | 0.969 | 1462.7777777777778 | 0.8135582746261278 | 1798 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:689 / P3:529 | 54.08 | 171 | 689 | 1.023700555737169 | 0.935 | 1835.4 | 0.9768481558358614 | 1878.9 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:128 / P3:128 | P2:417 / P3:481 | 39.54 | 147.5 | 481 | 1.0171449869549012 | 0.927 | 2086.777777777778 | 0.9831440087944302 | 2122.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:417 / P3:433 | 52.398 | 181.5 | 433 | 1.4468984059919339 | 0.968 | 289.27777777777777 | 0.6911335280063711 | 418.55555555555554 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 18:23:37 | 窗口结束：2026-11-18 18:23:57 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 996 | 192 | 513 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 972 | 192 | 561 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 996 | 192 | 689 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 964 | 128 | 417 | 128 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 992 | 184 | 417 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 200 | 513 |
| 1 | P3 | 176 | 176 | 192 | 561 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 152 | 192 | 200 | 561 |
| 3 | P3 | 168 | 184 | 200 | 449 |
| 4 | P2 | 168 | 192 | 200 | 689 |
| 4 | P3 | 152 | 184 | 184 | 529 |
| 5 | P2 | 128 | 128 | 144 | 417 |
| 5 | P3 | 120 | 128 | 152 | 481 |
| 6 | P2 | 184 | 184 | 192 | 417 |
| 6 | P3 | 160 | 176 | 176 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:24:22 | 2026-11-18 18:24:22 | 2026-11-18 18:24:22 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 18:25:03 | 2026-11-18 18:25:03 | 2026-11-18 18:25:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 18:25:04 | 2026-11-18 18:25:04 | 2026-11-18 18:25:04 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 18:25:04 | 2026-11-18 18:25:04 | 2026-11-18 18:25:04 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 18:25:03 | 2026-11-18 18:25:03 | 2026-11-18 18:25:03 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:24:23 | 2026-11-18 18:24:23 | 2026-11-18 18:24:23 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 2026-11-18 18:24:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.9824561403508771 | 0.948 | 19 | 1.0178571428571428 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 256 | 0.9978739369684843 | 0.93 | 4442.222222222223 | 1.0021305928061162 | 4432.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 216 | 0.9811859211499842 | 0.972 | 1892.2 | 1.019174835721211 | 1856.6 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 192 | 0.9342105263157895 | 0.957 | 16.88888888888889 | 1.0704225352112675 | 15.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.2350172711571676 | 0.992 | 2573.3333333333335 | 0.8097052756703842 | 3178.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 216 | 1.2291682491454614 | 0.964 | 1462.7777777777778 | 0.8135582746261278 | 1798 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.8909090909090909 | 0.946 | 9.705882352941176 | 1.1224489795918366 | 8.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 1.0832697963184839 | 0.888 | 4080.4444444444443 | 0.9231310643004373 | 4420.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 216 | 1.023700555737169 | 0.955 | 1835.4 | 0.9768481558358614 | 1878.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.0857142857142856 | 0.955 | 11.666666666666666 | 0.9210526315789473 | 12.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 236 | 1.0946882799304207 | 0.887 | 4407.444444444444 | 0.9135020611196831 | 4824.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 1.0171449869549012 | 0.942 | 2086.777777777778 | 0.9831440087944302 | 2122.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.9130434782608695 | 0.963 | 10.0625 | 1.0952380952380953 | 9.1875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 248 | 1.283210332103321 | 0.963 | 828.9411764705883 | 0.7792954708842559 | 1063.7058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 216 | 1.4468984059919339 | 0.976 | 289.27777777777777 | 0.6911335280063711 | 418.55555555555554 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 179 | 167.5 | - | 19.88888888888889 | 1.0654761904761905 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 151.5 | 141.5 | - | 16.88888888888889 | 1.0704225352112675 | 15.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 175 | 165.5 | - | 10.294117647058824 | 1.0542168674698795 | 9.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 104.5 | 114 | - | 11.666666666666666 | 0.9210526315789473 | 12.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 161 | 147 | - | 10.0625 | 1.0952380952380953 | 9.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39979.5 | 39894.5 | - | 4442.222222222223 | 1.0021305928061162 | 4432.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 23160 | 28603 | - | 2573.3333333333335 | 0.8097052756703842 | 3178.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 36723.5 | 39782 | - | 4080.4444444444443 | 0.9231310643004373 | 4420.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39666.5 | 43422.5 | - | 4407.444444444444 | 0.9135020611196831 | 4824.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 14092 | 18082.5 | - | 828.9411764705883 | 0.7792954708842559 | 1063.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |

