================================================================================================
完成时间：2026-11-18 18:29:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794997598348-27 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 2 / B 1 / NG 1 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 18:27:22 | 结束：2026-11-18 18:27:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:184 / P3:176 | P2:497 / P3:577 | 53.776 | 175.5 | 577 | 0.8950524737631185 | 0.959 | 296.44444444444446 | 1.117252931323283 | 265.3333333333333 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:216 / P3:208 | P2:481 / P3:241 | 56.235 | 221.5 | 481 | 1.755229716520039 | 0.94 | 568.3333333333334 | 0.5697259968812654 | 997.5555555555555 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:337 | 50.807 | 184.5 | 337 | 1.2782279848730416 | 0.957 | 1439.6666666666667 | 0.7823330515638208 | 1840.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:465 / P3:561 | 50.685 | 160.5 | 561 | 0.9810730569398791 | 0.95 | 1886.2 | 1.019292083220751 | 1850.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0145270633810395 | 0.965 | 1093.2941176470588 | 0.985680950360628 | 1109.1764705882354 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 需复测 | P2:192 / P3:192 | P2:545 / P3:625 | 53.218 | 194 | 625 | 1.09375 | 0.978 | 17.77777777777778 | 0.9142857142857143 | 19.444444444444443 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-18 18:27:40 | 窗口结束：2026-11-18 18:28:00 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 184 | 497 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 924 | 216 | 481 | 208 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 940 | 168 | 337 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 168 | 465 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 928 | 192 | 545 | 192 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 200 | 497 |
| 1 | P3 | 176 | 176 | 200 | 577 |
| 2 | P2 | 168 | 216 | 256 | 481 |
| 2 | P3 | 184 | 208 | 232 | 241 |
| 3 | P2 | 144 | 168 | 168 | 337 |
| 3 | P3 | 160 | 168 | 176 | 337 |
| 4 | P2 | 152 | 168 | 184 | 465 |
| 4 | P3 | 152 | 184 | 192 | 561 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 176 | 192 | 216 | 545 |
| 6 | P3 | 192 | 192 | 232 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:28:42 | 2026-11-18 18:28:42 | 2026-11-18 18:28:42 | 2026-11-18 18:28:47 | 2026-11-18 18:28:47 | 2026-11-18 18:28:47 | 2026-11-18 18:28:47 | 2026-11-18 18:28:47 | 2026-11-18 18:28:47 | 2026-11-18 18:28:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:28:26 | 2026-11-18 18:28:26 | 2026-11-18 18:28:26 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:28:26 | 2026-11-18 18:28:26 | 2026-11-18 18:28:26 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:28:26 | 2026-11-18 18:28:26 | 2026-11-18 18:28:26 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 2026-11-18 18:28:31 | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 18:29:07 | 2026-11-18 18:29:07 | 2026-11-18 18:29:07 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 18:29:02 | 2026-11-18 18:29:02 | 2026-11-18 18:29:02 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.9513888888888888 | 0.956 | 14.4 | 1.051094890510949 | 13.7 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 188 | 0.8950524737631185 | 0.961 | 296.44444444444446 | 1.117252931323283 | 265.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 1.0928571428571427 | 0.965 | 15.555555555555555 | 0.9150326797385621 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 232 | 1.4489276139410188 | 0.898 | 1657.7777777777778 | 0.6901656027384587 | 2402 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 1.755229716520039 | 0.959 | 568.3333333333334 | 0.5697259968812654 | 997.5555555555555 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 1 | 0.959 | 18.666666666666668 | 1 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 240 | 1.2174745132678224 | 0.957 | 2470.090909090909 | 0.821372430471584 | 3007.2727272727275 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 216 | 1.2782279848730416 | 0.955 | 1439.6666666666667 | 0.7823330515638208 | 1840.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.9659863945578231 | 0.959 | 8.647058823529411 | 1.0352112676056338 | 8.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 240 | 1.008934253060809 | 0.921 | 3571.5454545454545 | 0.9911448609919774 | 3603.4545454545455 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 0.9810730569398791 | 0.97 | 1886.2 | 1.019292083220751 | 1850.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 160 | 0.941916673060692 | 0.971 | 4344.333333333333 | 1.061665037471489 | 4092 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 212 | 1.0145270633810395 | 0.963 | 1093.2941176470588 | 0.985680950360628 | 1109.1764705882354 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.09375 | 0.978 | 17.77777777777778 | 0.9142857142857143 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 144 | 137 | - | 14.4 | 1.051094890510949 | 13.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 139.5 | 152.5 | - | 15.555555555555555 | 0.9150326797385621 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 167.5 | 167.5 | - | 18.666666666666668 | 1 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 147 | 141.5 | - | 8.647058823529411 | 1.0352112676056338 | 8.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 159.5 | 175 | - | 17.77777777777778 | 0.9142857142857143 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14920 | 21618 | - | 1657.7777777777778 | 0.6901656027384587 | 2402 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 27171 | 33079.5 | - | 2470.090909090909 | 0.821372430471584 | 3007.2727272727275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 39286.5 | 39638 | - | 3571.5454545454545 | 0.9911448609919774 | 3603.4545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39098.5 | 36827.5 | - | 4344.333333333333 | 1.061665037471489 | 4092 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

