================================================================================================
完成时间：2026-11-18 18:38:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794998181066-31 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 18:36:52 | 结束：2026-11-18 18:36:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:481 / P3:465 | 52.382 | 167.5 | 481 | 1.0161913065138872 | 0.978 | 1784.2222222222222 | 0.9840666748376027 | 1813.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:192 / P3:184 | P2:609 / P3:593 | 53.31 | 175 | 609 | 2.2533535813718046 | 0.941 | 439 | 0.4437829944962372 | 989.2222222222222 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:465 / P3:241 | 55.948 | 191 | 465 | 1.126465336542194 | 0.958 | 1431.2222222222222 | 0.8877325982081323 | 1612.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:216 / P3:208 | P2:481 / P3:417 | 56.658 | 210 | 481 | 1.010651666566932 | 0.962 | 1856.7777777777778 | 0.9894605956539759 | 1876.5555555555557 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | 不合格 | P2:25080 / P3:176 | P2:28351 / P3:721 | 2999.096 | 24768.5 | 28351 | 0.011748680401838924 | 0.758 | 1305.111111111111 | 85.1159420289855 | 15.333333333333334 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 25080 > B上限 220；P2RAW绝对值 28351 > B上限 1100 |
| 6 | 1 | 不合格 | P2:184 / P3:200 | P2:625 / P3:817 | 53.699 | 180.5 | 817 | 1.8159953636627064 | 0.955 | 383.44444444444446 | 0.5506621988192117 | 696.3333333333334 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-11-18 18:37:23 | 窗口结束：2026-11-18 18:37:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 176 | 481 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 192 | 609 | 184 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 192 | 465 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 216 | 481 | 208 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 25080 | 28351 | 176 | 721 | 不合格 | 噪声波动值超过上限 |
| 6 | 872 | 184 | 625 | 200 | 817 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 176 | 481 |
| 1 | P3 | 160 | 184 | 192 | 465 |
| 2 | P2 | 160 | 192 | 192 | 609 |
| 2 | P3 | 144 | 184 | 184 | 593 |
| 3 | P2 | 192 | 192 | 208 | 465 |
| 3 | P3 | 168 | 184 | 208 | 241 |
| 4 | P2 | 168 | 216 | 216 | 481 |
| 4 | P3 | 144 | 208 | 208 | 417 |
| 5 | P2 | 18568 | 25080 | 25080 | 28351 |
| 5 | P3 | 176 | 176 | 192 | 721 |
| 6 | P2 | 176 | 184 | 200 | 625 |
| 6 | P3 | 168 | 200 | 224 | 817 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 18:38:49 | 2026-11-18 18:38:49 | 2026-11-18 18:38:49 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:14 | 2026-11-18 18:38:14 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:14 | 2026-11-18 18:38:14 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:14 | 2026-11-18 18:38:14 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:14 | 2026-11-18 18:38:14 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:08 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:13 | 2026-11-18 18:38:14 | 2026-11-18 18:38:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.9407894736842105 | 0.975 | 16.88888888888889 | 1.062937062937063 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9384402601184121 | 0.974 | 4579.111111111111 | 1.0655979314802844 | 4297.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.0161913065138872 | 0.984 | 1784.2222222222222 | 0.9840666748376027 | 1813.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 1.0952380952380953 | 0.95 | 18.666666666666668 | 0.9130434782608695 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6666433223615098 | 0.925 | 1586.5555555555557 | 0.6000084040675687 | 2644.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.2533535813718046 | 0.949 | 439 | 0.4437829944962372 | 989.2222222222222 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 184 | 1.095890410958904 | 0.936 | 16.22222222222222 | 0.9125 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1078044129664941 | 0.952 | 3263.1111111111113 | 0.9026864203602385 | 3614.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.126465336542194 | 0.987 | 1431.2222222222222 | 0.8877325982081323 | 1612.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 1.1666666666666667 | 0.945 | 18 | 0.8571428571428571 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9711324250170016 | 0.96 | 5330.375 | 1.029725683376799 | 5176.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.010651666566932 | 0.98 | 1856.7777777777778 | 0.9894605956539759 | 1876.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.011748680401838924 | 0.732 | 1305.111111111111 | 85.1159420289855 | 15.333333333333334 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 204 | 1.7581198305426669 | 0.788 | 2753.8888888888887 | 0.5687894434882387 | 4841.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.7264500205676676 | 0.758 | 1080.4444444444443 | 0.5792232547057422 | 1865.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.9433962264150944 | 0.959 | 19.875 | 1.06 | 18.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.4710845221659763 | 0.947 | 1448.6666666666667 | 0.6797705943691346 | 2131.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.8159953636627064 | 0.963 | 383.44444444444446 | 0.5506621988192117 | 696.3333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 151.5 | 142.5 | - | 16.88888888888889 | 1.062937062937063 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 168 | 183.5 | - | 18.666666666666668 | 0.9130434782608695 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 146 | 159.5 | - | 16.22222222222222 | 0.9125 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 144 | 168 | - | 18 | 0.8571428571428571 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 11746 | 137.5 | - | 1305.111111111111 | 85.1159420289855 | 15.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 158.5 | 149.5 | - | 19.875 | 1.06 | 18.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42946.5 | 40653 | - | 4771.888888888889 | 1.05642879984257 | 4517 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14278.5 | 23798 | - | 1586.5555555555557 | 0.6000084040675687 | 2644.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30913.5 | 34372.5 | - | 3434.8888888888887 | 0.8993686905419952 | 3819.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42643 | 41412 | - | 5330.375 | 1.029725683376799 | 5176.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 28488.5 | 45556 | - | 3165.4444444444443 | 0.6253621915883747 | 5061.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13037.5 | 19180 | - | 1448.6666666666667 | 0.6797705943691346 | 2131.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |

