================================================================================================
完成时间：2026-11-18 18:42:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794998384101-33 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 18:40:15 | 结束：2026-11-18 18:40:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:481 / P3:481 | 52.695 | 165.5 | 481 | 1.0045270431260425 | 0.952 | 1678.8 | 0.9954933586337761 | 1686.4 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:200 | P2:689 / P3:497 | 56.262 | 174.5 | 689 | 2.303981623277182 | 0.958 | 435.3333333333333 | 0.43403123961448986 | 1003 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:609 / P3:513 | 54.072 | 167.5 | 609 | 1.0144084233859796 | 0.959 | 1604 | 0.9857962305381044 | 1627.111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:353 / P3:337 | 53.74 | 194 | 353 | 1.0075905829330487 | 0.946 | 2107.875 | 0.9924665999646872 | 2123.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:20976 / P3:184 | P2:21265 / P3:641 | 2028.692 | 20809.5 | 21265 | 0.019040267592949956 | 0.757 | 863.6666666666666 | 52.520270270270274 | 16.444444444444443 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 20976 > B上限 220；P2RAW绝对值 21265 > B上限 1100 |
| 6 | 1 | 不合格 | P2:168 / P3:168 | P2:529 / P3:673 | 49.437 | 168 | 673 | 1.8186302959953569 | 0.946 | 382.8888888888889 | 0.549864368916547 | 696.3333333333334 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-11-18 18:40:46 | 窗口结束：2026-11-18 18:41:06 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 160 | 481 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 916 | 184 | 689 | 200 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 176 | 609 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 852 | 176 | 353 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 916 | 20976 | 21265 | 184 | 641 | 不合格 | 噪声波动值超过上限 |
| 6 | 884 | 168 | 529 | 168 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 168 | 481 |
| 1 | P3 | 152 | 176 | 184 | 481 |
| 2 | P2 | 160 | 184 | 184 | 689 |
| 2 | P3 | 152 | 200 | 208 | 497 |
| 3 | P2 | 144 | 176 | 184 | 609 |
| 3 | P3 | 152 | 168 | 176 | 513 |
| 4 | P2 | 168 | 176 | 192 | 353 |
| 4 | P3 | 144 | 176 | 184 | 337 |
| 5 | P2 | 20976 | 20976 | 20976 | 21265 |
| 5 | P3 | 160 | 184 | 184 | 641 |
| 6 | P2 | 144 | 168 | 176 | 529 |
| 6 | P3 | 136 | 168 | 168 | 673 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 2026-11-18 18:41:37 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:31 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 2026-11-18 18:41:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.208 | 0.938 | 13.88888888888889 | 0.8278145695364238 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.0552665799739922 | 0.949 | 4443.111111111111 | 0.9476278496611213 | 4688.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.0045270431260425 | 0.968 | 1678.8 | 0.9954933586337761 | 1686.4 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.9513888888888888 | 0.982 | 16 | 1.051094890510949 | 15.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.663305725603169 | 0.937 | 1542.7777777777778 | 0.6012123836328209 | 2566.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.303981623277182 | 0.958 | 435.3333333333333 | 0.43403123961448986 | 1003 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 188 | 0.8904109589041096 | 0.963 | 16.22222222222222 | 1.123076923076923 | 14.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.006931218583159 | 0.944 | 2001.8125 | 0.9931164925118601 | 2015.6875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 1.0144084233859796 | 0.97 | 1604 | 0.9857962305381044 | 1627.111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 1.0461538461538462 | 0.929 | 16.25 | 0.9558823529411765 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9215554960264309 | 0.952 | 5599.5 | 1.085121844871857 | 5160.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.0075905829330487 | 0.957 | 2107.875 | 0.9924665999646872 | 2123.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.019040267592949956 | 0.739 | 863.6666666666666 | 52.520270270270274 | 16.444444444444443 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 196 | 1.7633543495919235 | 0.75 | 2872.5555555555557 | 0.5671009914889883 | 5065.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.1879373075846626 | 0.777 | 1588 | 0.8417952644598893 | 1886.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.8938547486033519 | 0.945 | 22.375 | 1.11875 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.5127330007876083 | 0.938 | 1269.6666666666667 | 0.6610551891704269 | 1920.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.8186302959953569 | 0.955 | 382.8888888888889 | 0.549864368916547 | 696.3333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 124.5 | 151 | - | 13.88888888888889 | 0.8278145695364238 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 143.5 | 137 | - | 16 | 1.051094890510949 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 152.5 | 152 | - | 17 | 1.006578947368421 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 129.5 | 135.5 | - | 16.25 | 0.9558823529411765 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 7773 | 148 | - | 863.6666666666666 | 52.520270270270274 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 178.5 | 160 | - | 22.375 | 1.11875 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39988 | 42197.5 | - | 4443.111111111111 | 0.9476278496611213 | 4688.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13885 | 23095 | - | 1542.7777777777778 | 0.6012123836328209 | 2566.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 32029 | 32251 | - | 2001.8125 | 0.9931164925118601 | 2015.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44795.5 | 41282 | - | 5599.5 | 1.085121844871857 | 5160.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 25852.5 | 45588 | - | 2872.5555555555557 | 0.5671009914889883 | 5065.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11426.5 | 17285.5 | - | 1269.6666666666667 | 0.6610551891704269 | 1920.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

