================================================================================================
完成时间：2026-11-18 18:46:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794998655494-35 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:44:47 | 结束：2026-11-18 18:44:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:240 / P3:184 | P2:673 / P3:753 | 63.336 | 225 | 753 | 0.5169920019612049 | 0.874 | 3263.3 | 1.9342659000652007 | 1687.1 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 2 | 1 | B类合格 | P2:208 / P3:208 | P2:449 / P3:561 | 53.873 | 190 | 561 | 2.0682247403210576 | 0.959 | 470.6666666666667 | 0.4835064490354982 | 973.4444444444445 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | 不合格 | P2:504 / P3:192 | P2:865 / P3:513 | 109.514 | 470.5 | 865 | 0.4450704225352113 | 0.838 | 39.44444444444444 | 2.2468354430379747 | 17.555555555555557 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 504 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:385 / P3:305 | 51.624 | 179.5 | 385 | 1.011591916004127 | 0.962 | 1647.7 | 0.9885409167266619 | 1666.8 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:200 / P3:208 | P2:1713 / P3:1633 | 59.221 | 183 | 1713 | 0.9939616386455127 | 0.966 | 1055.75 | 1.0060750446694462 | 1049.375 | 0 | 噪声绝对值超过上限；P2RAW绝对值 1713 > B上限 1100；P3RAW绝对值 1633 > B上限 1100 |
| 6 | 1 | 不合格 | P2:32560 / P3:184 | P2:32735 / P3:753 | 18347.025 | 43689 | 32735 | 0.0048284625158831005 | 0.758 | 4918.75 | 207.10526315789474 | 23.75 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 32560 > B上限 220；P2RAW绝对值 32735 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 18:45:18 | 窗口结束：2026-11-18 18:45:37 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 240 | 673 | 184 | 753 | 不合格 | 噪声波动值超过上限 |
| 2 | 924 | 208 | 449 | 208 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 504 | 865 | 192 | 513 | 不合格 | 噪声波动值超过上限 |
| 4 | 908 | 168 | 385 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 200 | 1713 | 208 | 1633 | 不合格 | 噪声绝对值超过上限 |
| 6 | 868 | 32560 | 32735 | 184 | 753 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 240 | 240 | 673 |
| 1 | P3 | 144 | 184 | 192 | 753 |
| 2 | P2 | 184 | 208 | 232 | 449 |
| 2 | P3 | 184 | 208 | 224 | 561 |
| 3 | P2 | 432 | 504 | 504 | 865 |
| 3 | P3 | 168 | 192 | 200 | 513 |
| 4 | P2 | 168 | 168 | 192 | 385 |
| 4 | P3 | 168 | 176 | 184 | 305 |
| 5 | P2 | 184 | 200 | 208 | 1713 |
| 5 | P3 | 184 | 208 | 208 | 1633 |
| 6 | P2 | 32560 | 32560 | 32560 | 32735 |
| 6 | P3 | 144 | 184 | 192 | 753 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:03 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 2026-11-18 18:46:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.670995670995671 | 0.921 | 25.666666666666668 | 1.4903225806451612 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.0650006247657129 | 0.867 | 4446.111111111111 | 0.9389665853200676 | 4735.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 0.5169920019612049 | 0.83 | 3263.3 | 1.9342659000652007 | 1687.1 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 2 | 200 | 1.0434782608695652 | 0.979 | 17.88888888888889 | 0.9583333333333334 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.5703049448778286 | 0.916 | 1723.4444444444443 | 0.6368189842755676 | 2706.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.0682247403210576 | 0.987 | 470.6666666666667 | 0.4835064490354982 | 973.4444444444445 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.4450704225352113 | 0.856 | 39.44444444444444 | 2.2468354430379747 | 17.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 212 | 1.3324993947219756 | 0.827 | 3097.75 | 0.7504693840469989 | 4127.75 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 1.4134122737105772 | 0.829 | 1097.875 | 0.7075076526502336 | 1551.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.96 | 0.956 | 15 | 1.0416666666666667 | 14.4 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9543704359371542 | 0.956 | 5021.111111111111 | 1.0478111667594139 | 4792 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.011591916004127 | 0.973 | 1647.7 | 0.9885409167266619 | 1666.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.9024390243902439 | 0.959 | 10.25 | 1.1081081081081081 | 9.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.0329811231152797 | 0.98 | 2477.3529411764707 | 0.9680719014343508 | 2559.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.9939616386455127 | 0.962 | 1055.75 | 1.0060750446694462 | 1049.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.0048284625158831005 | 0.778 | 4918.75 | 207.10526315789474 | 23.75 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 204 | 0.3898497693129389 | 0.738 | 5499.875 | 2.5650906546959718 | 2144.125 | 不合格 | SNR23_ABOVE_LIMIT |
| 电磁干扰 | 6 | 180 | 0.05315379163713678 | 0.76 | 5467.625 | 18.813333333333333 | 290.625 | 不合格 | SNR23_ABOVE_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 230.5 | 154.5 | - | 25.666666666666668 | 1.4903225806451612 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 161 | 168 | - | 17.88888888888889 | 0.9583333333333334 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 355 | 157.5 | - | 39.44444444444444 | 2.2468354430379747 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 150 | 144 | - | 15 | 1.0416666666666667 | 14.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 163.5 | 148 | - | 10.25 | 1.1081081081081081 | 9.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 39523.5 | 189.5 | - | 4940.5 | 208.02105263157895 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40014.5 | 42615.5 | - | 4446.111111111111 | 0.9389665853200676 | 4735.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15511 | 24356.5 | - | 1723.4444444444443 | 0.6368189842755676 | 2706.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 24781.5 | 33021.5 | - | 3097.75 | 0.7504693840469989 | 4127.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45189.5 | 43127.5 | - | 5021.111111111111 | 1.0478111667594139 | 4792 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 42115 | 43504 | - | 2477.3529411764707 | 0.9680719014343508 | 2559.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 44222 | 17230 | - | 5527.75 | 2.566569936157864 | 2153.75 | 在线、无火警、无故障、光源就绪、同步正常 |

