================================================================================================
完成时间：2026-11-18 18:50:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794998854484-37 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 2 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:48:05 | 结束：2026-11-18 18:48:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:224 / P3:160 | P2:561 / P3:593 | 56.665 | 213.5 | 593 | 0.5635791810557474 | 0.889 | 3243.2 | 1.774373563847248 | 1827.8 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 2 | 1 | B类合格 | P2:176 / P3:168 | P2:369 / P3:481 | 53.346 | 172.5 | 481 | 2.079521162890124 | 0.948 | 519.7777777777778 | 0.4808799342105263 | 1080.888888888889 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:440 / P3:184 | P2:705 / P3:385 | 100.923 | 431.5 | 705 | 0.34507042253521125 | 0.841 | 53.25 | 2.8979591836734695 | 18.375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 440 > B上限 220 |
| 4 | 1 | 不合格 | P2:168 / P3:176 | P2:1553 / P3:1473 | 58.746 | 169 | 1553 | 0.994410778372654 | 0.952 | 999.8235294117648 | 1.005620636611052 | 994.2352941176471 | 0 | 噪声绝对值超过上限；P2RAW绝对值 1553 > B上限 1100；P3RAW绝对值 1473 > B上限 1100 |
| 5 | 1 | 不合格 | P2:32560 / P3:160 | P2:32735 / P3:593 | 14638.052 | 35249 | 32735 | 0.004682697003648482 | 0.758 | - | 213.5521472392638 | - | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 32560 > B上限 220；P2RAW绝对值 32735 > B上限 1100 |
| 6 | 1 | B类合格 | P2:160 / P3:208 | P2:609 / P3:657 | 50.403 | 187.5 | 657 | 1.6683316683316682 | 0.94 | 500.5 | 0.5994011976047904 | 835 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-18 18:48:37 | 窗口结束：2026-11-18 18:48:56 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 224 | 561 | 160 | 593 | 不合格 | 噪声波动值超过上限 |
| 2 | 912 | 176 | 369 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 440 | 705 | 184 | 385 | 不合格 | 噪声波动值超过上限 |
| 4 | 888 | 168 | 1553 | 176 | 1473 | 不合格 | 噪声绝对值超过上限 |
| 5 | 896 | 32560 | 32735 | 160 | 593 | 不合格 | 噪声波动值超过上限 |
| 6 | 860 | 160 | 609 | 208 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 208 | 224 | 224 | 561 |
| 1 | P3 | 152 | 160 | 160 | 593 |
| 2 | P2 | 152 | 176 | 184 | 369 |
| 2 | P3 | 160 | 168 | 184 | 481 |
| 3 | P2 | 440 | 440 | 440 | 705 |
| 3 | P3 | 168 | 184 | 184 | 385 |
| 4 | P2 | 168 | 168 | 184 | 1553 |
| 4 | P3 | 176 | 176 | 184 | 1473 |
| 5 | P2 | 32552 | 32560 | 32560 | 32735 |
| 5 | P3 | 144 | 160 | 160 | 593 |
| 6 | P2 | 152 | 160 | 176 | 609 |
| 6 | P3 | 168 | 208 | 216 | 657 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:49:21 | 2026-11-18 18:49:21 | 2026-11-18 18:49:21 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:49:22 | 2026-11-18 18:49:22 | 2026-11-18 18:49:22 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:49:22 | 2026-11-18 18:49:22 | 2026-11-18 18:49:22 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:49:22 | 2026-11-18 18:49:22 | 2026-11-18 18:49:22 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:49:22 | 2026-11-18 18:49:22 | 2026-11-18 18:49:22 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 2026-11-18 18:49:27 | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 18:50:03 | 2026-11-18 18:50:03 | 2026-11-18 18:50:03 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.8614457831325302 | 0.93 | 18.444444444444443 | 1.1608391608391608 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.1053933443835267 | 0.936 | 4357.222222222223 | 0.904655347420873 | 4816.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.5635791810557474 | 0.807 | 3243.2 | 1.774373563847248 | 1827.8 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 2 | 120 | 0.9536423841059603 | 0.984 | 16.77777777777778 | 1.0486111111111112 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.650987909171336 | 0.913 | 1507.111111111111 | 0.605697954809324 | 2488.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.079521162890124 | 0.964 | 519.7777777777778 | 0.4808799342105263 | 1080.888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.34507042253521125 | 0.847 | 53.25 | 2.8979591836734695 | 18.375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 208 | 1.4171453437771975 | 0.842 | 2553.3333333333335 | 0.705643923109992 | 3618.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.222630173564753 | 0.839 | 1331.5555555555557 | 0.8179088179088179 | 1628 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.0612244897959184 | 0.93 | 8.647058823529411 | 0.9423076923076923 | 9.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0820329133582145 | 0.964 | 2217.9444444444443 | 0.9241863049215241 | 2399.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.994410778372654 | 0.955 | 999.8235294117648 | 1.005620636611052 | 994.2352941176471 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.004682697003648482 | 0.731 | - | 213.5521472392638 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 204 | 0.9741417943891727 | 0.765 | 5578.5 | 1.0265446013709343 | 5434.25 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.376581785833426 | 0.77 | 5620.625 | 2.6554656587728105 | 2116.625 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 6 | 116 | 1.1640625 | 0.933 | - | 0.8590604026845637 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.2621613530908546 | 0.921 | 1670.25 | 0.7922917284316632 | 2108.125 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.6683316683316682 | 0.961 | 500.5 | 0.5994011976047904 | 835 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 166 | 142.5 | - | 18.444444444444443 | 1.1608391608391608 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 151 | 143.5 | - | 16.77777777777778 | 1.0486111111111112 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 425.5 | 147 | - | 53.25 | 2.8979591836734695 | 18.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 146.5 | 155.5 | - | 8.647058823529411 | 0.9423076923076923 | 9.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 34808.5 | 163 | - | - | 213.5521472392638 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 128 | 148.5 | - | - | 0.8590604026845637 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39215 | 43348 | - | 4357.222222222223 | 0.904655347420873 | 4816.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13564 | 22394 | - | 1507.111111111111 | 0.605697954809324 | 2488.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 22979.5 | 32565.5 | - | 2553.3333333333335 | 0.705643923109992 | 3618.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 39923 | 43198 | - | 2217.9444444444443 | 0.9241863049215241 | 2399.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44627.5 | 43473.5 | - | 5578.5 | 1.0265446013709343 | 5434.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13362 | 16865 | - | 1670.25 | 0.7922917284316632 | 2108.125 | 在线、无火警、无故障、光源就绪、同步正常 |

