================================================================================================
完成时间：2026-11-18 18:54:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794999121286-39 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:52:31 | 结束：2026-11-18 18:52:35
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:385 / P3:465 | 52.934 | 189.5 | 465 | 1.0093881687736705 | 0.952 | 2083 | 0.9906991491835333 | 2102.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:208 | P2:529 / P3:561 | 48.677 | 191.5 | 561 | 1.915948275862069 | 0.925 | 638 | 0.5219347581552306 | 1222.375 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:465 / P3:417 | 52.651 | 160 | 465 | 1.168869936034115 | 0.965 | 1172.5 | 0.8555271798613645 | 1370.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:248 / P3:176 | P2:449 / P3:513 | 62.343 | 229 | 513 | 0.9936429816466729 | 0.952 | 2167.3333333333335 | 1.0063976885770303 | 2153.5555555555557 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | 不合格 | P2:704 / P3:176 | P2:1153 / P3:593 | 128.075 | 687 | 1153 | 0.42045454545454547 | 0.781 | 48.888888888888886 | 2.3783783783783785 | 20.555555555555557 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 704 > B上限 220；P2RAW绝对值 1153 > B上限 1100 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:545 / P3:529 | 54.951 | 174.5 | 545 | 1.747425334706488 | 0.916 | 431.55555555555554 | 0.5722705171651687 | 754.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 18:53:03 | 窗口结束：2026-11-18 18:53:23 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 192 | 385 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 820 | 176 | 529 | 208 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 820 | 184 | 465 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 248 | 449 | 176 | 513 | 不合格 | 噪声波动值超过上限 |
| 5 | 816 | 704 | 1153 | 176 | 593 | 不合格 | 噪声波动值超过上限 |
| 6 | 824 | 168 | 545 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 192 | 192 | 385 |
| 1 | P3 | 160 | 176 | 176 | 465 |
| 2 | P2 | 128 | 176 | 176 | 529 |
| 2 | P3 | 152 | 208 | 208 | 561 |
| 3 | P2 | 144 | 184 | 184 | 465 |
| 3 | P3 | 152 | 176 | 192 | 417 |
| 4 | P2 | 200 | 248 | 256 | 449 |
| 4 | P3 | 176 | 176 | 200 | 513 |
| 5 | P2 | 560 | 704 | 704 | 1153 |
| 5 | P3 | 168 | 176 | 216 | 593 |
| 6 | P2 | 168 | 168 | 208 | 545 |
| 6 | P3 | 176 | 184 | 208 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:54 | 2026-11-18 18:53:54 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:54 | 2026-11-18 18:53:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:54 | 2026-11-18 18:53:54 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:54 | 2026-11-18 18:53:54 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:54 | 2026-11-18 18:53:54 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:48 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:53 | 2026-11-18 18:53:54 | 2026-11-18 18:53:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 0.9794520547945206 | 0.992 | 18.25 | 1.020979020979021 | 17.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0987761567745726 | 0.924 | 4348.777777777777 | 0.9101034763399605 | 4778.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.0093881687736705 | 0.95 | 2083 | 0.9906991491835333 | 2102.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 1.1478260869565218 | 0.915 | - | 0.8712121212121212 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.5321698906644239 | 0.92 | 1783.5 | 0.6526691368189927 | 2732.625 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 1.915948275862069 | 0.937 | 638 | 0.5219347581552306 | 1222.375 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 1.0355029585798816 | 0.966 | 16.9 | 0.9657142857142857 | 17.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.134662566087287 | 0.97 | 2893.9 | 0.881319283712998 | 3283.6 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.168869936034115 | 0.962 | 1172.5 | 0.8555271798613645 | 1370.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 1.0441176470588236 | 0.914 | 22.666666666666668 | 0.9577464788732394 | 23.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.0015474155850155 | 0.964 | 4329.8 | 0.9984549752104231 | 4336.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.9936429816466729 | 0.974 | 2167.3333333333335 | 1.0063976885770303 | 2153.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.42045454545454547 | 0.794 | 48.888888888888886 | 2.3783783783783785 | 20.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 196 | 4.022094430992736 | 0.743 | 991.2 | 0.24862668372338023 | 3986.7 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 5 | 172 | 37.5 | 0.806 | 56.44444444444444 | 0.02666666666666667 | 2116.6666666666665 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 6 | 152 | 1.047945205479452 | 0.944 | 18.25 | 0.954248366013072 | 19.125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.1883954721760468 | 0.888 | 1403.6666666666667 | 0.8414707253713448 | 1668.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.747425334706488 | 0.92 | 431.55555555555554 | 0.5722705171651687 | 754.1111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 145.5 | 142.5 | - | 18.25 | 1.020979020979021 | 17.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 115 | 132 | - | - | 0.8712121212121212 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 169 | 174.5 | - | 16.9 | 0.9657142857142857 | 17.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 204 | 214.5 | - | 22.666666666666668 | 0.9488372093023256 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 440 | 184.5 | - | 48.888888888888886 | 2.3783783783783785 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 146 | 153 | - | 18.25 | 0.954248366013072 | 19.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39139 | 43005 | - | 4348.777777777777 | 0.9101034763399605 | 4778.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14268 | 21861 | - | 1783.5 | 0.6526691368189927 | 2732.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28938.5 | 32835.5 | - | 2893.9 | 0.881319283712998 | 3283.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43298 | 43364.5 | - | 4329.8 | 0.9984549752104231 | 4336.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 9911.5 | 39866.5 | - | 991.2 | 0.24862668372338023 | 3986.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12632.5 | 15013 | - | 1403.6666666666667 | 0.8414707253713448 | 1668.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

