================================================================================================
完成时间：2026-11-18 18:58:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794999333602-41 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 18:56:05 | 结束：2026-11-18 18:56:09
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:200 | P2:321 / P3:481 | 62.396 | 213 | 481 | 0.9906406231833508 | 0.974 | 1911.3333333333333 | 1.0094478023590165 | 1893.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:432 / P3:168 | P2:689 / P3:481 | 97.526 | 432 | 689 | 0.3620178041543027 | 0.81 | 37.44444444444444 | 2.762295081967213 | 13.555555555555555 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 432 > B上限 220 |
| 3 | 1 | A类合格 | P2:144 / P3:160 | P2:481 / P3:481 | 50.957 | 161.5 | 481 | 0.9567654123298639 | 0.954 | - | 1.0451882845188285 | - | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:32192 / P3:184 | P2:32719 / P3:401 | 17207.875 | 37604.5 | 32719 | 0.0036717787977163328 | 0.75 | 5583.125 | 272.3475609756098 | 20.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 32192 > B上限 220；P2RAW绝对值 32719 > B上限 1100 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:385 / P3:337 | 53.36 | 176 | 385 | 0.9965481532619952 | 0.965 | 1931.3333333333333 | 1.003463803255975 | 1924.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:184 / P3:192 | P2:337 / P3:545 | 51.676 | 173.5 | 545 | 2.155734406438632 | 0.965 | 310.625 | 0.46387903677431397 | 669.625 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 18:56:36 | 窗口结束：2026-11-18 18:56:56 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 200 | 321 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 432 | 689 | 168 | 481 | 不合格 | 噪声波动值超过上限 |
| 3 | 856 | 144 | 481 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 32192 | 32719 | 184 | 401 | 不合格 | 噪声波动值超过上限 |
| 5 | 852 | 168 | 385 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 184 | 337 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 200 | 200 | 321 |
| 1 | P3 | 200 | 200 | 208 | 481 |
| 2 | P2 | 360 | 432 | 432 | 689 |
| 2 | P3 | 160 | 168 | 192 | 481 |
| 3 | P2 | 120 | 144 | 144 | 481 |
| 3 | P3 | 144 | 160 | 168 | 481 |
| 4 | P2 | 32192 | 32192 | 32192 | 32719 |
| 4 | P3 | 152 | 184 | 200 | 401 |
| 5 | P2 | 168 | 168 | 176 | 385 |
| 5 | P3 | 152 | 160 | 168 | 337 |
| 6 | P2 | 160 | 184 | 184 | 337 |
| 6 | P3 | 144 | 192 | 192 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | 2026-11-18 18:58:02 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.9277777777777778 | 0.958 | 20 | 1.0778443113772456 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.0042770679219906 | 0.983 | 4130.555555555556 | 0.9957411474795093 | 4148.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 0.9906406231833508 | 0.981 | 1911.3333333333333 | 1.0094478023590165 | 1893.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.3620178041543027 | 0.816 | 37.44444444444444 | 2.762295081967213 | 13.555555555555555 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 140 | 3.1142050040355125 | 0.795 | 743.4 | 0.3211092393417131 | 2315.1 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 184 | 18.64108910891089 | 0.819 | 44.888888888888886 | 0.05364493427167707 | 836.7777777777778 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 156 | 1.0758620689655172 | 0.942 | 18.125 | 0.9294871794871795 | 19.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 0.94120273891039 | 0.953 | - | 1.0624703463545786 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.9567654123298639 | 0.964 | - | 1.0451882845188285 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.0036717787977163328 | 0.721 | 5583.125 | 272.3475609756098 | 20.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 140 | 0.7688663358555807 | 0.775 | 4948.555555555556 | 1.300616184329644 | 3804.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.3541376427974366 | 0.759 | 5184.111111111111 | 2.823760818253344 | 1835.888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 5 | 164 | 1 | 0.957 | 8.444444444444445 | 1 | 8.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.9672424061941632 | 0.966 | 2271.5882352941176 | 1.0338669950738917 | 2197.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.9965481532619952 | 0.971 | 1931.3333333333333 | 1.003463803255975 | 1924.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 1.1176470588235294 | 0.975 | 17 | 0.8947368421052632 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.859332380828679 | 0.973 | 962.375 | 0.5378274537198743 | 1789.375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 2.155734406438632 | 0.951 | 310.625 | 0.46387903677431397 | 669.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 180 | 166.5 | - | 20 | 1.0778443113772456 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 336.5 | 122 | - | 37.44444444444444 | 2.762295081967213 | 13.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 144.5 | 156 | - | 18.125 | 0.9294871794871795 | 19.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 44796 | 164.5 | - | 5599.5 | 271.4909090909091 | 20.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 152 | 152 | - | 8.444444444444445 | 1 | 8.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 135.5 | 152 | - | 17 | 0.8947368421052632 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 37175 | 37333.5 | - | 4130.555555555556 | 0.9957411474795093 | 4148.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 7433.5 | 23151 | - | 743.4 | 0.3211092393417131 | 2315.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 33589.5 | 31615 | - | - | 1.0624703463545786 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44537 | 34243 | - | 4948.555555555556 | 1.300616184329644 | 3804.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 38616.5 | 37352 | - | 2271.5882352941176 | 1.0338669950738917 | 2197.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 7698.5 | 14314.5 | - | 962.375 | 0.5378274537198743 | 1789.375 | 在线、无火警、无故障、光源就绪、同步正常 |

