================================================================================================
完成时间：2026-11-18 19:01:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794999564011-43 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 19:00:07 | 结束：2026-11-18 19:00:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 727ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 727ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 727ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 727ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.4787638071492767 | 0.75 | 3832.5555555555557 | 2.0887126074845583 | 1834.888888888889 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:160 / P3:176 | P2:289 / P3:465 | 50.99 | 173 | 465 | 2.469733656174334 | 0.956 | 371.7 | 0.40490196078431373 | 918 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:152 / P3:3424 | P2:481 / P3:4687 | 459.743 | 3424 | 4687 | 18.5078125 | 0.761 | 14.222222222222221 | 0.054031236808780074 | 263.22222222222223 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 3424 > B上限 220；P3RAW绝对值 4687 > B上限 1100 |
| 4 | 1 | B类合格 | P2:184 / P3:208 | P2:465 / P3:609 | 59.315 | 191 | 609 | 1.030581580342938 | 0.945 | 2121.375 | 0.9703259005145798 | 2186.25 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0197882834115242 | 0.948 | 1662.6 | 0.9805956944854025 | 1695.5 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:200 / P3:176 | P2:705 / P3:737 | 53.86 | 194.5 | 737 | 1.8250283125707814 | 0.959 | 392.44444444444446 | 0.5479367049332919 | 716.2222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 19:00:26 | 窗口结束：2026-11-18 19:00:46 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 908 | 160 | 289 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 152 | 481 | 3424 | 4687 | 不合格 | 噪声波动值超过上限 |
| 4 | 956 | 184 | 465 | 208 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 944 | 200 | 705 | 176 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 160 | 176 | 289 |
| 2 | P3 | 168 | 176 | 176 | 465 |
| 3 | P2 | 144 | 152 | 168 | 481 |
| 3 | P3 | 3424 | 3424 | 3424 | 4687 |
| 4 | P2 | 168 | 184 | 184 | 465 |
| 4 | P3 | 168 | 208 | 208 | 609 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 192 | 200 | 200 | 705 |
| 6 | P3 | 152 | 176 | 184 | 737 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | 2026-11-18 19:01:52 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 256 | 0.8510007740793984 | 0.76 | 5651.875 | 1.1750870627371486 | 4809.75 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 0.4787638071492767 | 0.741 | 3832.5555555555557 | 2.0887126074845583 | 1834.888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 2 | 204 | 1.055944055944056 | 0.953 | 17.875 | 0.9470198675496688 | 18.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 1.9114529914529914 | 0.95 | 1300 | 0.5231622250044715 | 2484.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 216 | 2.469733656174334 | 0.968 | 371.7 | 0.40490196078431373 | 918 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 216 | 18.5078125 | 0.753 | 14.222222222222221 | 0.054031236808780074 | 263.22222222222223 | 不合格 | SNR23_BELOW_LIMIT |
| 爆闪检测 | 3 | 260 | 0.3162133414374715 | 0.779 | 3656.1111111111113 | 3.162421912542047 | 1156.111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 电磁干扰 | 3 | 212 | 0.12569718405659094 | 0.751 | 1633.5555555555557 | 7.955627705627705 | 205.33333333333334 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 4 | 208 | 1.1290322580645162 | 0.935 | 19.375 | 0.8857142857142857 | 21.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 256 | 0.9017130277249066 | 0.916 | 4845.222222222223 | 1.1090002797487348 | 4369 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 216 | 1.030581580342938 | 0.986 | 2121.375 | 0.9703259005145798 | 2186.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 260 | 0.9930335945735368 | 0.917 | 4848.666666666667 | 1.007015276688051 | 4814.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 1.0197882834115242 | 0.979 | 1662.6 | 0.9805956944854025 | 1695.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 224 | 0.9649122807017544 | 0.971 | 19 | 1.0363636363636364 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 256 | 1.364413487414912 | 0.948 | 1403.7777777777778 | 0.7329156514676877 | 1915.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 1.8250283125707814 | 0.962 | 392.44444444444446 | 0.5479367049332919 | 716.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 143 | 151 | - | 17.875 | 0.9470198675496688 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 128 | 2368.5 | - | 14.222222222222221 | 0.054031236808780074 | 263.22222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 155 | 174.5 | - | 19.375 | 0.8857142857142857 | 21.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 171 | 164.5 | - | 19 | 1.0363636363636364 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 45214.5 | 40500.5 | - | 5651.875 | 1.1163921878472136 | 5062.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12810.5 | 23037 | - | 1423.4444444444443 | 0.5561053956678387 | 2559.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 32905 | 10404.5 | - | 3656.1111111111113 | 3.162421912542047 | 1156.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45391.5 | 41574 | - | 5043.555555555556 | 1.091836243806225 | 4619.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45373.5 | 44974.5 | - | 5041.555555555556 | 1.0088715953307392 | 4997.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13024.5 | 18216 | - | 1447.2222222222222 | 0.7150307422046552 | 2024 | 在线、无火警、无故障、光源就绪、同步正常 |

