================================================================================================
完成时间：2026-11-18 19:05:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794999748392-45 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 19:03:12 | 结束：2026-11-18 19:03:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.43236654892791404 | 0.752 | 5025.25 | 2.3128523760211714 | 2172.75 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:152 / P3:168 | P2:257 / P3:449 | 51.447 | 170.5 | 449 | 2.4475341028331585 | 0.962 | 423.55555555555554 | 0.4085744908896034 | 1036.6666666666667 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:136 / P3:2552 | P2:369 / P3:3743 | 283.63 | 2538.5 | 3743 | 21.066666666666666 | 0.77 | 13.333333333333334 | 0.04746835443037975 | 280.8888888888889 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 2552 > B上限 220；P3RAW绝对值 3743 > B上限 1100 |
| 4 | 1 | A类合格 | P2:192 / P3:200 | P2:417 / P3:497 | 58.194 | 192 | 497 | 1.0313282478308974 | 0.957 | 1908.111111111111 | 0.969623397888318 | 1967.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0110888220216203 | 0.937 | 1994 | 0.9890327914025903 | 2016.111111111111 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | B类合格 | P2:176 / P3:200 | P2:641 / P3:705 | 53.555 | 181.5 | 705 | 2.0797955974842766 | 0.935 | 254.4 | 0.4808164808164808 | 529.1 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 19:03:30 | 窗口结束：2026-11-18 19:03:50 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 924 | 152 | 257 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 960 | 136 | 369 | 2552 | 3743 | 不合格 | 噪声波动值超过上限 |
| 4 | 976 | 192 | 417 | 200 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 940 | 176 | 641 | 200 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 152 | 152 | 257 |
| 2 | P3 | 168 | 168 | 168 | 449 |
| 3 | P2 | 128 | 136 | 144 | 369 |
| 3 | P3 | 2552 | 2552 | 2552 | 3743 |
| 4 | P2 | 176 | 192 | 208 | 417 |
| 4 | P3 | 200 | 200 | 200 | 497 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 176 | 176 | 208 | 641 |
| 6 | P3 | 184 | 200 | 216 | 705 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | 2026-11-18 19:04:56 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 180 | 0.8613406795224977 | 0.739 | 3720.75 | 1.1609808102345416 | 3204.8333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.43236654892791404 | 0.764 | 5025.25 | 2.3128523760211714 | 2172.75 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 2 | 208 | 1.0437956204379562 | 0.977 | 17.125 | 0.958041958041958 | 17.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.8770959230572815 | 0.948 | 1174.9 | 0.5327378253378072 | 2205.4 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 2.4475341028331585 | 0.961 | 423.55555555555554 | 0.4085744908896034 | 1036.6666666666667 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 204 | 21.066666666666666 | 0.761 | 13.333333333333334 | 0.04746835443037975 | 280.8888888888889 | 不合格 | SNR23_BELOW_LIMIT |
| 爆闪检测 | 3 | 200 | 0.29524849146426513 | 0.766 | 4122.375 | 3.3869775084728357 | 1217.125 | 不合格 | SNR23_ABOVE_LIMIT |
| 电磁干扰 | 3 | 192 | 0.046251686259394874 | 0.784 | 1556.7 | 21.620833333333334 | 72 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 4 | 216 | 1.0555555555555556 | 0.961 | 18 | 0.9473684210526315 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 0.8976569306249713 | 0.933 | 4846.444444444444 | 1.1140113398375644 | 4350.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 1.0313282478308974 | 0.974 | 1908.111111111111 | 0.969623397888318 | 1967.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 184 | 0.9924428057801086 | 0.911 | 4851.888888888889 | 1.0076147402912061 | 4815.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 1.0110888220216203 | 0.96 | 1994 | 0.9890327914025903 | 2016.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 0.9493670886075949 | 0.945 | 19.75 | 1.0533333333333332 | 18.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.410102525631408 | 0.937 | 1499.625 | 0.709168292250399 | 2114.625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 2.0797955974842766 | 0.925 | 254.4 | 0.4808164808164808 | 529.1 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 136.5 | 143 | - | 17.125 | 0.958041958041958 | 17.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 120 | 2528 | - | 13.333333333333334 | 0.04746835443037975 | 280.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 144 | 151.5 | - | 18 | 0.9473684210526315 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8 | 157.5 | 150 | - | 19.75 | 1.0533333333333332 | 18.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11.5 | 44649 | 38458 | - | 3720.75 | 1.1609808102345416 | 3204.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 11749 | 22054 | - | 1174.9 | 0.5327378253378072 | 2205.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 32979 | 9736.5 | - | 4122.375 | 3.3869775084728357 | 1217.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45312 | 41317 | - | 5034.666666666667 | 1.096691434518479 | 4590.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43667 | 43336.5 | - | 4851.888888888889 | 1.0076147402912061 | 4815.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12715 | 18812 | - | 1589.375 | 0.6758983627471826 | 2351.5 | 在线、无火警、无故障、光源就绪、同步正常 |

