================================================================================================
完成时间：2026-11-18 19:18:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795000555009-47 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:16:27 | 结束：2026-11-18 19:16:31
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:545 / P3:625 | 53.001 | 164 | 625 | 1.00116211504939 | 0.955 | 1912.2222222222222 | 0.9988392338943702 | 1914.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:136 / P3:128 | P2:545 / P3:593 | 36.759 | 112 | 593 | 1.7762334954829744 | 0.948 | 479.6666666666667 | 0.5629890453834115 | 852 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:168 / P3:392 | P2:657 / P3:833 | 86.453 | 380 | 833 | 0.8997008120814931 | 0.865 | 1559.7777777777778 | 1.1114806017418843 | 1403.3333333333333 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 392 > B上限 220 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:513 | 52.194 | 165 | 513 | 0.964385866517106 | 0.953 | 1981.111111111111 | 1.0369293399243966 | 1910.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:433 / P3:465 | 55.21 | 190 | 465 | 0.9447272324886578 | 0.946 | 2008.2222222222222 | 1.058506588579795 | 1897.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:752 / P3:144 | P2:1041 / P3:449 | 156.818 | 734 | 1041 | 0.2015065913370998 | 0.81 | 53.1 | 4.962616822429907 | 10.7 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 752 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-18 19:16:57 | 窗口结束：2026-11-18 19:17:17 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 168 | 545 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 136 | 545 | 128 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 800 | 168 | 657 | 392 | 833 | 不合格 | 噪声波动值超过上限 |
| 4 | 784 | 160 | 385 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 200 | 433 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 752 | 1041 | 144 | 449 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 545 |
| 1 | P3 | 152 | 160 | 176 | 625 |
| 2 | P2 | 112 | 136 | 152 | 545 |
| 2 | P3 | 112 | 128 | 144 | 593 |
| 3 | P2 | 160 | 168 | 176 | 657 |
| 3 | P3 | 280 | 392 | 392 | 833 |
| 4 | P2 | 152 | 160 | 168 | 385 |
| 4 | P3 | 152 | 160 | 184 | 513 |
| 5 | P2 | 176 | 200 | 224 | 433 |
| 5 | P3 | 168 | 192 | 240 | 465 |
| 6 | P2 | 752 | 752 | 752 | 1041 |
| 6 | P3 | 120 | 144 | 152 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:48 | 2026-11-18 19:17:48 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:48 | 2026-11-18 19:17:48 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:48 | 2026-11-18 19:17:48 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:48 | 2026-11-18 19:17:48 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:48 | 2026-11-18 19:17:48 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:42 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:47 | 2026-11-18 19:17:48 | 2026-11-18 19:17:48 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.9827586206896551 | 0.954 | 21.75 | 1.0175438596491229 | 21.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.0020971959713125 | 0.939 | 4291.444444444444 | 0.9979071930549814 | 4300.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.00116211504939 | 0.969 | 1912.2222222222222 | 0.9988392338943702 | 1914.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.9896907216494846 | 0.939 | 10.777777777777779 | 1.0104166666666667 | 10.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.455163838502048 | 0.949 | 1519.111111111111 | 0.6872078411661221 | 2210.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.7762334954829744 | 0.953 | 479.6666666666667 | 0.5629890453834115 | 852 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 2 | 0.889 | 14.444444444444445 | 0.5 | 28.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.7787587383898389 | 0.791 | 3385.4444444444443 | 1.2840947403910992 | 2636.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.8997008120814931 | 0.922 | 1559.7777777777778 | 1.1114806017418843 | 1403.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 1.0827067669172932 | 0.967 | 14.777777777777779 | 0.9236111111111112 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0076502225519288 | 0.909 | 4792.888888888889 | 0.9924078590162426 | 4829.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.964385866517106 | 0.979 | 1981.111111111111 | 1.0369293399243966 | 1910.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.098159509202454 | 0.965 | 9.588235294117647 | 0.9106145251396648 | 10.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0773524113960982 | 0.925 | 2318.6470588235293 | 0.9282013846371214 | 2498 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.9447272324886578 | 0.946 | 2008.2222222222222 | 1.058506588579795 | 1897.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.2015065913370998 | 0.791 | 53.1 | 4.962616822429907 | 10.7 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 180 | 1.562302708091045 | 0.845 | 1337.5555555555557 | 0.6400808209709151 | 2089.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2.3862112990743696 | 0.799 | 348.1111111111111 | 0.41907437132156233 | 830.6666666666666 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 183 | 178.5 | - | 22.875 | 1.0223463687150838 | 22.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 96.5 | 95.5 | - | 10.777777777777779 | 1.0104166666666667 | 10.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 129.5 | 260 | - | 14.444444444444445 | 0.5 | 28.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 132.5 | 144 | - | 14.777777777777779 | 0.9236111111111112 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 163 | 179 | - | 9.588235294117647 | 0.9106145251396648 | 10.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 530.5 | 107 | - | 53.1 | 4.962616822429907 | 10.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40606 | 40688.5 | - | 4511.777777777777 | 0.997960136646268 | 4521 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14337.5 | 19894.5 | - | 1593.111111111111 | 0.7206835888414175 | 2210.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 30469 | 23727.5 | - | 3385.4444444444443 | 1.2840947403910992 | 2636.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43135.5 | 43465.5 | - | 4792.888888888889 | 0.9924078590162426 | 4829.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 39416.5 | 42465.5 | - | 2318.6470588235293 | 0.9282013846371214 | 2498 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12037.5 | 18807 | - | 1337.5555555555557 | 0.6400808209709151 | 2089.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

