================================================================================================
完成时间：2026-11-18 19:25:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795000983198-51 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:23:34 | 结束：2026-11-18 19:23:38
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:785 / P3:641 | 50.431 | 164.5 | 785 | 0.98982015609094 | 0.949 | 1360.1538461538462 | 1.010284538909839 | 1346.3076923076924 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:200 | P2:657 / P3:753 | 56.187 | 190 | 753 | 2.6381537158585644 | 0.955 | 524.7777777777778 | 0.3790529695024077 | 1384.4444444444443 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:337 / P3:321 | 50.709 | 159 | 337 | 1.0254032865973164 | 0.941 | 829.125 | 0.9752260530765272 | 850.1875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:593 / P3:561 | 43.09 | 138.5 | 593 | 1.0013477088948788 | 0.954 | 1978.6666666666667 | 0.9986541049798116 | 1981.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:184 | P2:321 / P3:257 | 51.648 | 177.5 | 321 | 0.9906946028696644 | 0.951 | 979.8235294117648 | 1.0093928008726214 | 970.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:785 / P3:849 | 53.027 | 176 | 849 | 1.7357423795476892 | 0.948 | 452 | 0.5761223622716329 | 784.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 19:24:05 | 窗口结束：2026-11-18 19:24:25 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 764 | 168 | 785 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 796 | 184 | 657 | 200 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 784 | 160 | 337 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 152 | 593 | 152 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 780 | 160 | 321 | 184 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 776 | 168 | 785 | 176 | 849 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 200 | 785 |
| 1 | P3 | 152 | 176 | 208 | 641 |
| 2 | P2 | 184 | 184 | 200 | 657 |
| 2 | P3 | 192 | 200 | 232 | 753 |
| 3 | P2 | 144 | 160 | 168 | 337 |
| 3 | P3 | 136 | 160 | 160 | 321 |
| 4 | P2 | 120 | 152 | 168 | 593 |
| 4 | P3 | 112 | 152 | 160 | 561 |
| 5 | P2 | 152 | 160 | 184 | 321 |
| 5 | P3 | 144 | 184 | 184 | 257 |
| 6 | P2 | 152 | 168 | 176 | 785 |
| 6 | P3 | 160 | 176 | 184 | 849 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 19:25:31 | 2026-11-18 19:25:31 | 2026-11-18 19:25:31 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 19:24:50 | 2026-11-18 19:24:50 | 2026-11-18 19:24:50 | 2026-11-18 19:24:55 | 2026-11-18 19:24:55 | 2026-11-18 19:24:55 | 2026-11-18 19:24:55 | 2026-11-18 19:24:55 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 19:25:31 | 2026-11-18 19:25:31 | 2026-11-18 19:25:31 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:24:51 | 2026-11-18 19:24:51 | 2026-11-18 19:24:51 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 19:25:31 | 2026-11-18 19:25:31 | 2026-11-18 19:25:31 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:24:50 | 2026-11-18 19:24:50 | 2026-11-18 19:24:50 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 2026-11-18 19:24:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.9230769230769231 | 0.936 | 15.88888888888889 | 1.0833333333333333 | 14.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.0060488004921058 | 0.944 | 4335.111111111111 | 0.9939875675124834 | 4361.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 0.98982015609094 | 0.961 | 1360.1538461538462 | 1.010284538909839 | 1346.3076923076924 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1 | 0.956 | 16.444444444444443 | 1 | 16.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.992078460958129 | 0.964 | 1472.7777777777778 | 0.5019882597992804 | 2933.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 2.6381537158585644 | 0.951 | 524.7777777777778 | 0.3790529695024077 | 1384.4444444444443 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 128 | 1 | 0.967 | 8 | 1 | 8 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.0587318627281228 | 0.892 | 1604.2777777777778 | 0.9445262159421712 | 1698.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 1.0254032865973164 | 0.965 | 829.125 | 0.9752260530765272 | 850.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.1041666666666667 | 0.971 | 8.727272727272727 | 0.9056603773584906 | 9.636363636363637 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.993221110100091 | 0.933 | 4884.444444444444 | 1.0068251568869955 | 4851.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 1.0013477088948788 | 0.961 | 1978.6666666666667 | 0.9986541049798116 | 1981.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.0526315789473684 | 0.977 | 9.5 | 0.95 | 10 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.9060887752730653 | 0.919 | 2531.176470588235 | 1.1036446177126882 | 2293.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.9906946028696644 | 0.958 | 979.8235294117648 | 1.0093928008726214 | 970.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.1377245508982037 | 0.932 | 18.555555555555557 | 0.8789473684210526 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.343439955552028 | 0.948 | 1399.888888888889 | 0.7443577927448896 | 1880.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 1.7357423795476892 | 0.96 | 452 | 0.5761223622716329 | 784.5555555555555 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 143 | 131.5 | - | 15.88888888888889 | 1.0833333333333333 | 14.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 147.5 | 147.5 | - | 16.444444444444443 | 1 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17.5 | 143.5 | 144 | - | 8 | 1 | 8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 11 | 95.5 | 106 | - | 8.727272727272727 | 0.9056603773584906 | 9.636363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 152 | 159.5 | - | 9.5 | 0.95 | 10 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 166.5 | 190 | - | 18.555555555555557 | 0.8789473684210526 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 39016 | 39251.5 | - | 4335.111111111111 | 0.9939875675124834 | 4361.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13254.5 | 26404.5 | - | 1472.7777777777778 | 0.5019882597992804 | 2933.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 18 | 28876.5 | 30573 | - | 1604.2777777777778 | 0.9445262159421712 | 1698.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43959.5 | 43661.5 | - | 4884.444444444444 | 1.0068251568869955 | 4851.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43030 | 38989 | - | 2531.176470588235 | 1.1036446177126882 | 2293.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12598.5 | 16925.5 | - | 1399.888888888889 | 0.7443577927448896 | 1880.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

