================================================================================================
完成时间：2026-11-18 19:29:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795001208869-53 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:27:19 | 结束：2026-11-18 19:27:23
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:200 / P3:224 | P2:657 / P3:673 | 56.593 | 228.5 | 673 | 1.000534568781183 | 0.966 | 1683.6 | 0.9994657168299198 | 1684.5 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 2 | 1 | 不合格 | P2:184 / P3:56 | P2:401 / P3:369 | 38.85 | 179 | 401 | 0.1736111111111111 | 0.773 | 16 | 5.76 | 2.7777777777777777 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:200 / P3:192 | P2:481 / P3:481 | 52.93 | 189.5 | 481 | 0.9426135432038039 | 0.955 | 1355.3333333333333 | 1.060880153070099 | 1277.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:208 | P2:753 / P3:673 | 56.722 | 172 | 753 | 1.0112845138055222 | 0.947 | 1666 | 0.9888414055080722 | 1684.8 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:545 / P3:737 | 53.167 | 168 | 737 | 1.0864578194375925 | 0.958 | 1013.5 | 0.9204222953797253 | 1101.125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:432 / P3:192 | P2:625 / P3:369 | 89.711 | 428.5 | 625 | 0.5034013605442177 | 0.852 | 36.75 | 1.9864864864864864 | 18.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 432 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-18 19:27:51 | 窗口结束：2026-11-18 19:28:11 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 200 | 657 | 224 | 673 | 不合格 | 噪声波动值超过上限 |
| 2 | 792 | 184 | 401 | 56 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 780 | 200 | 481 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 176 | 753 | 208 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 168 | 545 | 176 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 796 | 432 | 625 | 192 | 369 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 200 | 208 | 657 |
| 1 | P3 | 152 | 224 | 224 | 673 |
| 2 | P2 | 168 | 184 | 208 | 401 |
| 2 | P3 | 40 | 56 | 80 | 369 |
| 3 | P2 | 152 | 200 | 240 | 481 |
| 3 | P3 | 144 | 192 | 216 | 481 |
| 4 | P2 | 152 | 176 | 208 | 753 |
| 4 | P3 | 168 | 208 | 232 | 673 |
| 5 | P2 | 168 | 168 | 176 | 545 |
| 5 | P3 | 176 | 176 | 184 | 737 |
| 6 | P2 | 352 | 432 | 432 | 625 |
| 6 | P3 | 160 | 192 | 208 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:36 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 2026-11-18 19:28:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.9139072847682119 | 0.964 | 18.875 | 1.0942028985507246 | 17.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9963751590368966 | 0.95 | 4628.555555555556 | 1.0036380282368813 | 4611.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 1.000534568781183 | 0.986 | 1683.6 | 0.9994657168299198 | 1684.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.1736111111111111 | 0.73 | 16 | 5.76 | 2.7777777777777777 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 168 | 0.7267354877318971 | 0.83 | 1485.3333333333333 | 1.3760164693772516 | 1079.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 0.02247892600686856 | 0.738 | 177.94444444444446 | 44.486111111111114 | 4 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 3 | 132 | 1 | 0.946 | 19 | 1 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.9626103185398412 | 0.947 | 3512.5555555555557 | 1.0388419703591731 | 3381.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.9426135432038039 | 0.973 | 1355.3333333333333 | 1.060880153070099 | 1277.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.9235668789808917 | 0.945 | 9.235294117647058 | 1.0827586206896551 | 8.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.9250180718932772 | 0.926 | 4565.1 | 1.0810599602159705 | 4222.8 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0112845138055222 | 0.967 | 1666 | 0.9888414055080722 | 1684.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.9605263157894737 | 0.955 | 16.88888888888889 | 1.0410958904109588 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.0673273852962641 | 0.935 | 4719.888888888889 | 0.9369196497496637 | 5037.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1.0864578194375925 | 0.983 | 1013.5 | 0.9204222953797253 | 1101.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.5034013605442177 | 0.869 | 36.75 | 1.9864864864864864 | 18.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 168 | 1.4571801566579634 | 0.841 | 1436.25 | 0.6862569432001433 | 2092.875 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 3.677570093457944 | 0.85 | 160.5 | 0.2719186785260483 | 590.25 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 150.5 | 138 | - | 18.875 | 1.0942028985507246 | 17.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 144 | 25 | - | 16 | 5.76 | 2.7777777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 151.5 | 152 | - | 19 | 1 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 156.5 | 145 | - | 9.235294117647058 | 1.0827586206896551 | 8.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 153.5 | 161.5 | - | 17.11111111111111 | 0.9506172839506173 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 313.5 | 150.5 | - | 39.25 | 2.0794701986754967 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41657 | 41505.5 | - | 4628.555555555556 | 1.0036380282368813 | 4611.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13368 | 9715 | - | 1485.3333333333333 | 1.3760164693772516 | 1079.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31613 | 30431 | - | 3512.5555555555557 | 1.0388419703591731 | 3381.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45651 | 42227.5 | - | 4565.1 | 1.0810599602159705 | 4222.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42479 | 45339 | - | 4719.888888888889 | 0.9369196497496637 | 5037.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11489.5 | 16743 | - | 1436.25 | 0.6862569432001433 | 2092.875 | 在线、无火警、无故障、光源就绪、同步正常 |

