================================================================================================
完成时间：2026-11-18 19:32:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795001423539-55 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.1秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:30:54 | 结束：2026-11-18 19:30:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:609 / P3:529 | 54.421 | 189.5 | 609 | 1.0084856738777435 | 0.953 | 1735.5454545454545 | 0.9915857268997039 | 1750.2727272727273 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 需复测 | P2:168 / P3:168 | P2:705 / P3:753 | 52.95 | 183 | 753 | 1.1533333333333333 | 0.944 | 15 | 0.8670520231213873 | 17.3 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | B类合格 | P2:200 / P3:208 | P2:657 / P3:657 | 54.311 | 197.5 | 657 | 1.0074434970902693 | 0.907 | 1477.8 | 0.9926114991939817 | 1488.8 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | B类合格 | P2:200 / P3:208 | P2:657 / P3:577 | 57.632 | 193.5 | 657 | 0.9982546089233119 | 0.94 | 2037.111111111111 | 1.0017484427931374 | 2033.5555555555557 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:449 / P3:465 | 54.295 | 197.5 | 465 | 0.8653581756980989 | 0.93 | 2343.6666666666665 | 1.1555908617761463 | 2028.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:545 / P3:593 | 52.394 | 151.5 | 593 | 1.6651151396374326 | 0.951 | 453.55555555555554 | 0.6005590701780197 | 755.2222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 19:31:25 | 窗口结束：2026-11-18 19:31:45 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 160 | 609 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 168 | 705 | 168 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 200 | 657 | 208 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 904 | 200 | 657 | 208 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 200 | 449 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 168 | 545 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 160 | 609 |
| 1 | P3 | 168 | 176 | 184 | 529 |
| 2 | P2 | 160 | 168 | 200 | 705 |
| 2 | P3 | 168 | 168 | 208 | 753 |
| 3 | P2 | 152 | 200 | 200 | 657 |
| 3 | P3 | 168 | 208 | 208 | 657 |
| 4 | P2 | 176 | 200 | 208 | 657 |
| 4 | P3 | 176 | 208 | 208 | 577 |
| 5 | P2 | 176 | 200 | 208 | 449 |
| 5 | P3 | 152 | 192 | 200 | 465 |
| 6 | P2 | 152 | 168 | 184 | 545 |
| 6 | P3 | 144 | 168 | 176 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 19:32:11 | 2026-11-18 19:32:11 | 2026-11-18 19:32:11 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 19:32:51 | 2026-11-18 19:32:51 | 2026-11-18 19:32:51 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-18 19:32:10 | 2026-11-18 19:32:10 | 2026-11-18 19:32:10 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:32:11 | 2026-11-18 19:32:11 | 2026-11-18 19:32:11 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 19:32:11 | 2026-11-18 19:32:11 | 2026-11-18 19:32:11 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:32:11 | 2026-11-18 19:32:11 | 2026-11-18 19:32:11 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 2026-11-18 19:32:16 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 1.2352941176470589 | 0.944 | 17 | 0.8095238095238095 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.8936661937668756 | 0.961 | 2731.375 | 1.1189860453207017 | 2440.9375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.0084856738777435 | 0.955 | 1735.5454545454545 | 0.9915857268997039 | 1750.2727272727273 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.1533333333333333 | 0.944 | 15 | 0.8670520231213873 | 17.3 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 180 | 1.1176470588235294 | 0.943 | 15.11111111111111 | 0.8947368421052632 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.8555042890564076 | 0.857 | 3419.5555555555557 | 1.168901211591781 | 2925.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.0074434970902693 | 0.924 | 1477.8 | 0.9926114991939817 | 1488.8 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.9239130434782609 | 0.941 | 20.444444444444443 | 1.0823529411764705 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.0842195238454384 | 0.934 | 3616.090909090909 | 0.9223224430171354 | 3920.6363636363635 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.9982546089233119 | 0.943 | 2037.111111111111 | 1.0017484427931374 | 2033.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.05 | 0.956 | 17.77777777777778 | 0.9523809523809523 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9894984399012714 | 0.889 | 4771.777777777777 | 1.0106130132956819 | 4721.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.8653581756980989 | 0.942 | 2343.6666666666665 | 1.1555908617761463 | 2028.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.9146341463414634 | 0.953 | 18.22222222222222 | 1.0933333333333333 | 16.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.2950261365436402 | 0.926 | 1402.888888888889 | 0.7721851874503088 | 1816.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.6651151396374326 | 0.972 | 453.55555555555554 | 0.6005590701780197 | 755.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 136 | 168 | - | 17 | 0.8095238095238095 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 150 | 172.5 | - | 15 | 0.8670520231213873 | 17.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 136 | 151.5 | - | 15.11111111111111 | 0.8947368421052632 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 184 | 170 | - | 20.444444444444443 | 1.0823529411764705 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 160 | 168 | - | 17.77777777777778 | 0.9523809523809523 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 163.5 | 150 | - | 18.22222222222222 | 1.0933333333333333 | 16.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 43702 | 39055 | - | 2731.375 | 1.1189860453207017 | 2440.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 30775.5 | 26329 | - | 3419.5555555555557 | 1.168901211591781 | 2925.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 39777 | 43127 | - | 3616.090909090909 | 0.9223224430171354 | 3920.6363636363635 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42945.5 | 42495 | - | 4771.777777777777 | 1.0106130132956819 | 4721.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12625.5 | 16351 | - | 1402.888888888889 | 0.7721851874503088 | 1816.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

