================================================================================================
完成时间：2026-11-18 19:35:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795001588096-57 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.7秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:33:38 | 结束：2026-11-18 19:33:42
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:168 | P2:545 / P3:465 | 54.228 | 169.5 | 545 | 1.010508090035226 | 0.948 | 1861 | 0.9896011816838995 | 1880.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 需复测 | P2:168 / P3:184 | P2:609 / P3:657 | 55.04 | 177 | 657 | 0.9006211180124224 | 0.961 | 17.88888888888889 | 1.110344827586207 | 16.11111111111111 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:200 / P3:200 | P2:561 / P3:545 | 55.735 | 201 | 561 | 0.9930471988233721 | 0.92 | 934.875 | 1.0070014810825367 | 928.375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:529 / P3:465 | 53.238 | 164 | 529 | 0.9955461293743372 | 0.939 | 2095.5555555555557 | 1.0044737963357477 | 2086.222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:152 | P2:273 / P3:289 | 51.783 | 179 | 289 | 0.8460599898322319 | 0.929 | 1967 | 1.1819492849417137 | 1664.2 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:433 / P3:497 | 53.509 | 177.5 | 497 | 1.6713589604764483 | 0.958 | 410.44444444444446 | 0.5983155166828636 | 686 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 19:34:10 | 窗口结束：2026-11-18 19:34:30 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 144 | 545 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 168 | 609 | 184 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 200 | 561 | 200 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 808 | 176 | 529 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 184 | 273 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 168 | 433 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 144 | 545 |
| 1 | P3 | 160 | 168 | 176 | 465 |
| 2 | P2 | 136 | 168 | 168 | 609 |
| 2 | P3 | 168 | 184 | 184 | 657 |
| 3 | P2 | 160 | 200 | 200 | 561 |
| 3 | P3 | 176 | 200 | 200 | 545 |
| 4 | P2 | 144 | 176 | 176 | 529 |
| 4 | P3 | 152 | 168 | 168 | 465 |
| 5 | P2 | 184 | 184 | 184 | 273 |
| 5 | P3 | 136 | 152 | 152 | 289 |
| 6 | P2 | 160 | 168 | 176 | 433 |
| 6 | P3 | 152 | 184 | 184 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 19:34:55 | 2026-11-18 19:34:55 | 2026-11-18 19:34:55 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 19:35:36 | 2026-11-18 19:35:36 | 2026-11-18 19:35:36 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-18 19:34:56 | 2026-11-18 19:34:56 | 2026-11-18 19:34:56 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:34:55 | 2026-11-18 19:34:55 | 2026-11-18 19:34:55 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 19:34:56 | 2026-11-18 19:34:56 | 2026-11-18 19:34:56 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:34:56 | 2026-11-18 19:34:56 | 2026-11-18 19:34:56 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 2026-11-18 19:35:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.3356643356643356 | 0.934 | 14.3 | 0.7486910994764397 | 19.1 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.8927257353109217 | 0.946 | 4375.7 | 1.1201648618897677 | 3906.3 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.010508090035226 | 0.959 | 1861 | 0.9896011816838995 | 1880.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.9006211180124224 | 0.961 | 17.88888888888889 | 1.110344827586207 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 140 | 1.1953125 | 0.958 | 12.8 | 0.8366013071895425 | 15.3 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 0.8781434436746215 | 0.872 | 3117.6 | 1.1387661175439237 | 2737.7 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 0.9930471988233721 | 0.938 | 934.875 | 1.0070014810825367 | 928.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.0618556701030928 | 0.949 | 21.555555555555557 | 0.941747572815534 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0943876265806842 | 0.922 | 4410.888888888889 | 0.9137530210611118 | 4827.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.9955461293743372 | 0.948 | 2095.5555555555557 | 1.0044737963357477 | 2086.222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.7987804878048781 | 0.951 | 18.22222222222222 | 1.251908396946565 | 14.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9939662201514269 | 0.888 | 4292.5 | 1.0060704073501148 | 4266.6 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 0.8460599898322319 | 0.952 | 1967 | 1.1819492849417137 | 1664.2 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.0727272727272728 | 0.965 | 18.333333333333332 | 0.9322033898305084 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.3627683016404146 | 0.961 | 1225.3 | 0.7338004551443287 | 1669.8 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 1.6713589604764483 | 0.949 | 410.44444444444446 | 0.5983155166828636 | 686 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 143 | 191 | - | 14.3 | 0.7486910994764397 | 19.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 161 | 144.5 | - | 17.88888888888889 | 1.110344827586207 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 127.5 | 152.5 | - | 12.8 | 0.8366013071895425 | 15.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 194 | 206 | - | 21.555555555555557 | 0.941747572815534 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 163.5 | 130.5 | - | 18.22222222222222 | 1.251908396946565 | 14.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 164.5 | 176.5 | - | 18.333333333333332 | 0.9322033898305084 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 45209 | 41111 | - | 4520.9 | 1.0996813504901364 | 4111.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 31176 | 27376.5 | - | 3117.6 | 1.1387661175439237 | 2737.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39697.5 | 43445 | - | 4410.888888888889 | 0.9137530210611118 | 4827.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42924.5 | 42666 | - | 4292.5 | 1.0060704073501148 | 4266.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12252.5 | 16698 | - | 1225.3 | 0.7338004551443287 | 1669.8 | 在线、无火警、无故障、光源就绪、同步正常 |

