================================================================================================
完成时间：2026-11-18 19:39:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795001801675-59 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:37:14 | 结束：2026-11-18 19:37:18
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:816 / P3:192 | P2:913 / P3:529 | 206.771 | 968 | 913 | 0.2005610098176718 | 0.825 | 79.22222222222223 | 4.986013986013986 | 15.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 816 > B上限 220 |
| 2 | 1 | A类合格 | P2:192 / P3:192 | P2:641 / P3:609 | 54.124 | 182.5 | 641 | 1.9745892661555313 | 0.96 | 456.5 | 0.5064344353228312 | 901.4 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:744 / P3:136 | P2:1025 / P3:369 | 161.282 | 737.5 | 1025 | 0.15427769985974754 | 0.809 | 79.22222222222223 | 6.4818181818181815 | 12.222222222222221 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 744 > B上限 220 |
| 4 | 1 | 不合格 | P2:184 / P3:368 | P2:609 / P3:721 | 85.129 | 375.5 | 721 | 1.2957237186877686 | 0.82 | 2120.222222222222 | 0.7717694641051567 | 2747.222222222222 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 368 > B上限 220 |
| 5 | 1 | A类合格 | P2:120 / P3:120 | P2:449 / P3:513 | 34.657 | 108 | 513 | 1.009044146741281 | 0.944 | 2211.375 | 0.9910369166993446 | 2231.375 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:449 / P3:209 | 54.158 | 183.5 | 449 | 1.8218404330430689 | 0.947 | 472.1111111111111 | 0.5488954915385609 | 860.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-18 19:37:44 | 窗口结束：2026-11-18 19:38:04 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 816 | 913 | 192 | 529 | 不合格 | 噪声波动值超过上限 |
| 2 | 892 | 192 | 641 | 192 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 744 | 1025 | 136 | 369 | 不合格 | 噪声波动值超过上限 |
| 4 | 896 | 184 | 609 | 368 | 721 | 不合格 | 噪声波动值超过上限 |
| 5 | 892 | 120 | 449 | 120 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 184 | 449 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 696 | 816 | 816 | 913 |
| 1 | P3 | 176 | 192 | 216 | 529 |
| 2 | P2 | 168 | 192 | 200 | 641 |
| 2 | P3 | 192 | 192 | 216 | 609 |
| 3 | P2 | 744 | 744 | 744 | 1025 |
| 3 | P3 | 120 | 136 | 136 | 369 |
| 4 | P2 | 136 | 184 | 184 | 609 |
| 4 | P3 | 368 | 368 | 400 | 721 |
| 5 | P2 | 120 | 120 | 144 | 449 |
| 5 | P3 | 104 | 120 | 128 | 513 |
| 6 | P2 | 152 | 184 | 184 | 449 |
| 6 | P3 | 152 | 176 | 176 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:29 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 2026-11-18 19:38:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.2005610098176718 | 0.796 | 79.22222222222223 | 4.986013986013986 | 15.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 208 | 1.0246640316205533 | 0.825 | 4216.666666666667 | 0.9759296404875791 | 4320.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.8375482019549816 | 0.848 | 2478 | 1.1939611328229562 | 2075.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.9815950920245399 | 0.967 | 18.11111111111111 | 1.01875 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.5833653920135415 | 0.943 | 1444.111111111111 | 0.631566159677341 | 2286.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.9745892661555313 | 0.971 | 456.5 | 0.5064344353228312 | 901.4 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.15427769985974754 | 0.793 | 79.22222222222223 | 6.4818181818181815 | 12.222222222222221 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 200 | 1.7134268537074149 | 0.817 | 2095.8 | 0.583625730994152 | 3591 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.5927918235610543 | 0.813 | 1239.3333333333333 | 0.6278284363390746 | 1974 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.9513888888888888 | 0.873 | 16 | 0.5124555160142349 | 31.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9521819637673906 | 0.748 | 4440.444444444444 | 1.0502194307938928 | 4228.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.2957237186877686 | 0.849 | 2120.222222222222 | 0.7717694641051567 | 2747.222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.8290598290598291 | 0.955 | 14.625 | 1.2061855670103092 | 12.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9974225024739374 | 0.929 | 5431.625 | 1.0025841581873975 | 5417.625 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 1.009044146741281 | 0.952 | 2211.375 | 0.9910369166993446 | 2231.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.006993006993007 | 0.956 | 8.9375 | 0.9930555555555556 | 9 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.347673531655225 | 0.918 | 1191.8181818181818 | 0.742019470228662 | 1606.1818181818182 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.8218404330430689 | 0.973 | 472.1111111111111 | 0.5488954915385609 | 860.1111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 712.5 | 143 | - | 79.22222222222223 | 4.986013986013986 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 163 | 159.5 | - | 18.11111111111111 | 1.01875 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 713 | 109.5 | - | 79.22222222222223 | 6.4818181818181815 | 12.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 143.5 | 281 | - | 16 | 0.5124555160142349 | 31.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 117 | 96.5 | - | 14.625 | 1.2061855670103092 | 12.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 143 | 144 | - | 8.9375 | 0.9930555555555556 | 9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 37949.5 | 38885.5 | - | 4216.666666666667 | 0.9759296404875791 | 4320.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12996.5 | 20578.5 | - | 1444.111111111111 | 0.631566159677341 | 2286.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 20957.5 | 35910 | - | 2095.8 | 0.583625730994152 | 3591 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39964 | 38053 | - | 4440.444444444444 | 1.0502194307938928 | 4228.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43453 | 43340.5 | - | 5431.625 | 1.0025841581873975 | 5417.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 13109.5 | 17667.5 | - | 1191.8181818181818 | 0.742019470228662 | 1606.1818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |

