================================================================================================
完成时间：2026-11-18 19:43:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795002036876-61 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:41:08 | 结束：2026-11-18 19:41:12
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:192 / P3:296 | P2:545 / P3:641 | 79.808 | 289 | 641 | 1.5668449197860963 | 0.857 | 17 | 0.6382252559726962 | 26.636363636363637 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:688 / P3:136 | P2:929 / P3:353 | 146.106 | 680 | 929 | 0.18429003021148035 | 0.827 | 66.2 | 5.426229508196721 | 12.2 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 688 > B上限 220 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:593 / P3:641 | 52.531 | 169.5 | 641 | 1.3403137128072444 | 0.959 | 1374.2222222222222 | 0.7460939856427581 | 1841.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:609 / P3:657 | 52.488 | 152.5 | 657 | 0.9738058551617874 | 0.936 | 1874.888888888889 | 1.0268987341772151 | 1825.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:657 / P3:641 | 59.522 | 189.5 | 657 | 0.7974767282521381 | 0.897 | 2351.4444444444443 | 1.2539550868045268 | 1875.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:440 / P3:216 | P2:593 / P3:321 | 87.467 | 422.5 | 593 | 2.2078720787207873 | 0.872 | 304.875 | 0.452924791086351 | 673.125 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 440 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-18 19:41:39 | 窗口结束：2026-11-18 19:41:59 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 192 | 545 | 296 | 641 | 不合格 | 噪声波动值超过上限 |
| 2 | 892 | 688 | 929 | 136 | 353 | 不合格 | 噪声波动值超过上限 |
| 3 | 888 | 176 | 593 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 160 | 609 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 184 | 657 | 168 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 440 | 593 | 216 | 321 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 192 | 545 |
| 1 | P3 | 272 | 296 | 296 | 641 |
| 2 | P2 | 600 | 688 | 712 | 929 |
| 2 | P3 | 120 | 136 | 152 | 353 |
| 3 | P2 | 168 | 176 | 184 | 593 |
| 3 | P3 | 168 | 176 | 184 | 641 |
| 4 | P2 | 152 | 160 | 176 | 609 |
| 4 | P3 | 152 | 160 | 168 | 657 |
| 5 | P2 | 168 | 184 | 184 | 657 |
| 5 | P3 | 160 | 168 | 192 | 641 |
| 6 | P2 | 304 | 440 | 440 | 593 |
| 6 | P3 | 216 | 216 | 216 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 19:43:05 | 2026-11-18 19:43:05 | 2026-11-18 19:43:05 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:30 | 2026-11-18 19:42:30 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:30 | 2026-11-18 19:42:30 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:30 | 2026-11-18 19:42:30 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:30 | 2026-11-18 19:42:30 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:24 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:29 | 2026-11-18 19:42:30 | 2026-11-18 19:42:30 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.5668449197860963 | 0.857 | 17 | 0.6382252559726962 | 26.636363636363637 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 144 | 0.18429003021148035 | 0.807 | 66.2 | 5.426229508196721 | 12.2 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 200 | 2.0348538387407644 | 0.867 | 1383.5555555555557 | 0.49143578814428923 | 2815.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 2.7278073368804256 | 0.8 | 396.77777777777777 | 0.3665948054614516 | 1082.3333333333333 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 140 | 1.0703125 | 0.933 | 14.222222222222221 | 0.9343065693430657 | 15.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.318607533916397 | 0.962 | 3226.8888888888887 | 0.7583757670714193 | 4255 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 1.3403137128072444 | 0.973 | 1374.2222222222222 | 0.7460939856427581 | 1841.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.9927007299270073 | 0.948 | 15.222222222222221 | 1.0073529411764706 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9854410694196281 | 0.914 | 5037 | 1.0147740245786045 | 4963.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.9738058551617874 | 0.95 | 1874.888888888889 | 1.0268987341772151 | 1825.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.8040201005025126 | 0.917 | 22.11111111111111 | 1.24375 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.1148029556650245 | 0.854 | 4511.111111111111 | 0.8970195090696185 | 5029 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.7974767282521381 | 0.92 | 2351.4444444444443 | 1.2539550868045268 | 1875.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.7836734693877551 | 0.883 | 30.625 | 1.2760416666666667 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.4101822642832107 | 0.856 | 1141.2 | 0.7091281923817809 | 1609.3 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 2.2078720787207873 | 0.88 | 304.875 | 0.452924791086351 | 673.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 187 | 292.5 | - | 17 | 0.6382252559726962 | 26.636363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 662 | 122 | - | 66.2 | 5.426229508196721 | 12.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 127.5 | 137 | - | 14.222222222222221 | 0.9343065693430657 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 136.5 | 136 | - | 15.222222222222221 | 1.0073529411764706 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 199 | 160 | - | 22.11111111111111 | 1.24375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 245 | 191.5 | - | 30.625 | 1.2760416666666667 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12452 | 25338 | - | 1383.5555555555557 | 0.49143578814428923 | 2815.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29042 | 38295 | - | 3226.8888888888887 | 0.7583757670714193 | 4255 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45333 | 44672.5 | - | 5037 | 1.0147740245786045 | 4963.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 40599.5 | 45261 | - | 4511.111111111111 | 0.8970195090696185 | 5029 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11411.5 | 16092.5 | - | 1141.2 | 0.7091281923817809 | 1609.3 | 在线、无火警、无故障、光源就绪、同步正常 |

