================================================================================================
完成时间：2026-11-18 19:47:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795002288467-63 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 2 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:45:20 | 结束：2026-11-18 19:45:24
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:160 | P2:529 / P3:529 | 55.576 | 165.5 | 529 | 0.9580838323353293 | 0.979 | 20.875 | 1.04375 | 20 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:176 / P3:48 | P2:337 / P3:305 | 38.781 | 172.5 | 337 | 0.17333333333333334 | 0.783 | 15 | 5.769230769230769 | 2.6 | 0 | 噪声波动值低于下限；P3RAW滚动10秒波动 48 < 下限 50 |
| 3 | 1 | B类合格 | P2:216 / P3:192 | P2:417 / P3:241 | 55.019 | 208.5 | 417 | 1.1412848733043255 | 0.972 | 1302.3333333333333 | 0.8762054272258354 | 1486.3333333333333 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:385 / P3:337 | 47.228 | 160.5 | 385 | 0.9839259037944428 | 0.963 | 2091.875 | 1.016336693793271 | 2058.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:625 / P3:481 | 49.722 | 154.5 | 625 | 0.9983945772386729 | 0.965 | 1868.6666666666667 | 1.0016080042880113 | 1865.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:192 / P3:200 | P2:593 / P3:577 | 58.432 | 175.5 | 593 | 2.2072152653548 | 0.924 | - | 0.4530595704444144 | - | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 19:45:50 | 窗口结束：2026-11-18 19:46:10 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 168 | 529 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 176 | 337 | 48 | 305 | 不合格 | 噪声波动值低于下限 |
| 3 | 924 | 216 | 417 | 192 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 176 | 385 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 160 | 625 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 192 | 593 | 200 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 176 | 529 |
| 1 | P3 | 136 | 160 | 168 | 529 |
| 2 | P2 | 144 | 176 | 184 | 337 |
| 2 | P3 | 32 | 48 | 64 | 305 |
| 3 | P2 | 192 | 216 | 216 | 417 |
| 3 | P3 | 160 | 192 | 208 | 241 |
| 4 | P2 | 136 | 176 | 176 | 385 |
| 4 | P3 | 144 | 168 | 168 | 337 |
| 5 | P2 | 136 | 160 | 176 | 625 |
| 5 | P3 | 144 | 168 | 184 | 481 |
| 6 | P2 | 152 | 192 | 192 | 593 |
| 6 | P3 | 160 | 200 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | 2026-11-18 19:47:16 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:46:35 | 2026-11-18 19:46:35 | 2026-11-18 19:46:35 | 2026-11-18 19:46:41 | 2026-11-18 19:46:41 | 2026-11-18 19:46:41 | 2026-11-18 19:46:41 | 2026-11-18 19:46:41 | 2026-11-18 19:46:41 | 2026-11-18 19:46:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.9580838323353293 | 0.979 | 20.875 | 1.04375 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 156 | 0.17333333333333334 | 0.77 | 15 | 5.769230769230769 | 2.6 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 224 | 0.7349100947549057 | 0.82 | 837.6875 | 1.360710659898477 | 615.625 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 0.023984010659560292 | 0.744 | 166.77777777777777 | 41.69444444444444 | 4 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 3 | 172 | 0.8888888888888888 | 0.944 | 17 | 1.125 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 1.150351911736732 | 0.992 | 2920.5555555555557 | 0.8692992029632569 | 3359.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 1.1412848733043255 | 0.985 | 1302.3333333333333 | 0.8762054272258354 | 1486.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.9217391304347826 | 0.97 | 14.375 | 1.0849056603773586 | 13.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 224 | 0.9191632807965352 | 0.948 | 5599.25 | 1.087945984018653 | 5146.625 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 0.9839259037944428 | 0.97 | 2091.875 | 1.016336693793271 | 2058.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 1.0060975609756098 | 0.972 | 18.22222222222222 | 0.9939393939393939 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.9990942256887659 | 0.943 | 4416.111111111111 | 1.0009065954821326 | 4412.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.9983945772386729 | 0.979 | 1868.6666666666667 | 1.0016080042880113 | 1865.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 1.1418439716312057 | 0.936 | 17.625 | 0.8757763975155279 | 20.125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.454954954954955 | 0.906 | 1581.75 | 0.6873065015479877 | 2301.375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 204 | 2.2072152653548 | 0.932 | - | 0.4530595704444144 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 167 | 159.5 | - | 20.875 | 1.04375 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 150 | 25.5 | - | 15 | 5.769230769230769 | 2.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 152.5 | 136 | - | 17 | 1.125 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 115 | 106 | - | 14.375 | 1.0849056603773586 | 13.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 164 | 165 | - | 18.22222222222222 | 0.9939393939393939 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 141 | 161 | - | 17.625 | 0.8757763975155279 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 13402.5 | 9850 | - | 837.6875 | 1.360710659898477 | 615.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26284.5 | 30236.5 | - | 2920.5555555555557 | 0.8692992029632569 | 3359.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44793.5 | 41173 | - | 5599.25 | 1.087945984018653 | 5146.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 39745 | 39709 | - | 4416.111111111111 | 1.0009065954821326 | 4412.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12653.5 | 18410.5 | - | 1581.75 | 0.6873065015479877 | 2301.375 | 在线、无火警、无故障、光源就绪、同步正常 |

