================================================================================================
完成时间：2026-11-18 19:51:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795002527284-65 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:49:18 | 结束：2026-11-18 19:49:23
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:481 / P3:465 | 59.632 | 189 | 481 | 1.038110122625631 | 0.927 | 2079.5 | 0.963288940359004 | 2158.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:224 / P3:216 | P2:369 / P3:223 | 53.876 | 200.5 | 369 | 2.0020316944331573 | 0.946 | 273.44444444444446 | 0.4994925918408768 | 547.4444444444445 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:657 | 46.981 | 191 | 657 | 0.7848285298896776 | 0.961 | 1461.625 | 1.274163670044677 | 1147.125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:497 / P3:641 | 52.429 | 179.5 | 641 | 1.010749423053565 | 0.958 | 1829.5555555555557 | 0.9893648981553806 | 1849.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:320 / P3:184 | P2:545 / P3:625 | 67.286 | 301 | 625 | 1.0166543301258326 | 0.845 | 953.6470588235294 | 0.983618492901347 | 969.5294117647059 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 320 > B上限 220 |
| 6 | 1 | B类合格 | P2:184 / P3:176 | P2:321 / P3:337 | 56.368 | 186 | 337 | 2.0588235294117645 | 0.935 | 187 | 0.4857142857142857 | 385 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 19:49:49 | 窗口结束：2026-11-18 19:50:09 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 168 | 481 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 224 | 369 | 216 | 223 | 不合格 | 噪声波动值超过上限 |
| 3 | 872 | 184 | 561 | 176 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 904 | 184 | 497 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 908 | 320 | 545 | 184 | 625 | 不合格 | 噪声波动值超过上限 |
| 6 | 848 | 184 | 321 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 184 | 481 |
| 1 | P3 | 184 | 184 | 200 | 465 |
| 2 | P2 | 176 | 224 | 232 | 369 |
| 2 | P3 | 168 | 216 | 216 | 223 |
| 3 | P2 | 176 | 184 | 184 | 561 |
| 3 | P3 | 176 | 176 | 176 | 657 |
| 4 | P2 | 184 | 184 | 208 | 497 |
| 4 | P3 | 176 | 176 | 216 | 641 |
| 5 | P2 | 224 | 320 | 320 | 545 |
| 5 | P3 | 152 | 184 | 200 | 625 |
| 6 | P2 | 168 | 184 | 192 | 321 |
| 6 | P3 | 152 | 176 | 176 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:39 | 2026-11-18 19:50:39 | 2026-11-18 19:50:39 | 2026-11-18 19:50:39 | 2026-11-18 19:50:39 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:34 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 2026-11-18 19:50:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.2237762237762237 | 0.952 | - | 0.8171428571428572 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 1.0869971700020213 | 0.908 | 4947 | 0.9199655965968525 | 5377.375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 1.038110122625631 | 0.922 | 2079.5 | 0.963288940359004 | 2158.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.8972972972972973 | 0.966 | 20.555555555555557 | 1.1144578313253013 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.50920245398773 | 0.938 | 1467 | 0.6626016260162602 | 2214 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 2.0020316944331573 | 0.941 | 273.44444444444446 | 0.4994925918408768 | 547.4444444444445 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.0619469026548674 | 0.971 | 14.125 | 0.9416666666666667 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 0.8771185316818291 | 0.941 | 4189.222222222223 | 1.1400967644390687 | 3674.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 0.7848285298896776 | 0.975 | 1461.625 | 1.274163670044677 | 1147.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.8933333333333333 | 0.987 | 16.666666666666668 | 1.1194029850746268 | 14.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.1091967109424414 | 0.911 | 4391.666666666667 | 0.9015533404803723 | 4871.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.010749423053565 | 0.978 | 1829.5555555555557 | 0.9893648981553806 | 1849.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.7706422018348624 | 0.901 | 24.22222222222222 | 1.2976190476190477 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.0564365548980934 | 0.757 | 2236.764705882353 | 0.9465783774364591 | 2363 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 1.0166543301258326 | 0.885 | 953.6470588235294 | 0.983618492901347 | 969.5294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.865979381443299 | 0.926 | 24.25 | 1.1547619047619047 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.4958151700087183 | 0.935 | 1433.75 | 0.668531794602786 | 2144.625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 2.0588235294117645 | 0.946 | 187 | 0.4857142857142857 | 385 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 167.5 | 182 | - | - | 0.9230769230769231 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 184.5 | 166 | - | 20.555555555555557 | 1.1144578313253013 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 112.5 | 120 | - | 14.125 | 0.9416666666666667 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 149.5 | 134 | - | 16.666666666666668 | 1.1194029850746268 | 14.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 218 | 168 | - | 24.22222222222222 | 1.2976190476190477 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 193.5 | 167.5 | - | 24.25 | 1.1547619047619047 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41798.5 | 44706.5 | - | 5224.875 | 0.9349542577225043 | 5588.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14222 | 22047.5 | - | 1580.2222222222222 | 0.6450471698113207 | 2449.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 37703 | 33070 | - | 4189.222222222223 | 1.1400967644390687 | 3674.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41806.5 | 45812 | - | 4645.222222222223 | 0.912577490613813 | 5090.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 40116.5 | 42566 | - | 2359.823529411765 | 0.9424658177888455 | 2503.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12255 | 19305.5 | - | 1531.875 | 0.6347767533409303 | 2413.25 | 在线、无火警、无故障、光源就绪、同步正常 |

