================================================================================================
完成时间：2026-11-18 19:54:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795002741537-67 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.6秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 19:52:52 | 结束：2026-11-18 19:52:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:256 / P3:168 | P2:385 / P3:545 | 69.458 | 246.5 | 545 | 0.6864406779661016 | 0.878 | 14.75 | 1.4567901234567902 | 10.125 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:184 / P3:160 | P2:337 / P3:223 | 53.749 | 179 | 337 | 2.0288730208009933 | 0.958 | 357.8888888888889 | 0.49288446824789595 | 726.1111111111111 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:200 / P3:176 | P2:273 / P3:273 | 60.339 | 199.5 | 273 | 1.3125685724734852 | 0.95 | 911.4444444444445 | 0.7618649577412464 | 1196.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:369 / P3:449 | 41.805 | 131 | 449 | 0.9575131328291866 | 0.958 | 1924.7777777777778 | 1.0443720986314584 | 1843 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:433 / P3:561 | 49.424 | 169 | 561 | 1.002070897795103 | 0.961 | 2052.25 | 0.9979333819596402 | 2056.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:160 | P2:273 / P3:289 | 52.005 | 182 | 289 | 2.0337213970293053 | 0.947 | 276.77777777777777 | 0.49170943545203316 | 562.8888888888889 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-18 19:53:24 | 窗口结束：2026-11-18 19:53:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 256 | 385 | 168 | 545 | 不合格 | 噪声波动值超过上限 |
| 2 | 820 | 184 | 337 | 160 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 200 | 273 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 144 | 369 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 184 | 433 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 168 | 273 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 232 | 256 | 256 | 385 |
| 1 | P3 | 168 | 168 | 192 | 545 |
| 2 | P2 | 152 | 184 | 208 | 337 |
| 2 | P3 | 128 | 160 | 176 | 223 |
| 3 | P2 | 192 | 200 | 216 | 273 |
| 3 | P3 | 168 | 176 | 192 | 273 |
| 4 | P2 | 128 | 144 | 160 | 369 |
| 4 | P3 | 120 | 144 | 144 | 449 |
| 5 | P2 | 160 | 184 | 200 | 433 |
| 5 | P3 | 176 | 176 | 208 | 561 |
| 6 | P2 | 168 | 168 | 168 | 273 |
| 6 | P3 | 160 | 160 | 168 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 19:54:50 | 2026-11-18 19:54:50 | 2026-11-18 19:54:50 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:09 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 2026-11-18 19:54:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.6864406779661016 | 0.878 | 14.75 | 1.4567901234567902 | 10.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 132 | 0.9191176470588235 | 0.957 | 15.11111111111111 | 1.088 | 13.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.5476642079381806 | 0.941 | 1581.6666666666667 | 0.6461349916027416 | 2447.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.0288730208009933 | 0.974 | 357.8888888888889 | 0.49288446824789595 | 726.1111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.8133333333333334 | 0.966 | 28.125 | 1.2295081967213115 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.2804112595787285 | 0.942 | 3246.125 | 0.7809990676972122 | 4156.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.3125685724734852 | 0.944 | 911.4444444444445 | 0.7618649577412464 | 1196.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.054421768707483 | 0.964 | 16.333333333333332 | 0.9483870967741935 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9263659536739444 | 0.93 | 5012.777777777777 | 1.0794869954298567 | 4643.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.9575131328291866 | 0.977 | 1924.7777777777778 | 1.0443720986314584 | 1843 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.9506172839506173 | 0.955 | 20.25 | 1.051948051948052 | 19.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9336515192255983 | 0.944 | 5578.5 | 1.071063431492548 | 5208.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.002070897795103 | 0.981 | 2052.25 | 0.9979333819596402 | 2056.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.027027027027027 | 0.969 | 14.8 | 0.9736842105263158 | 15.2 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.4469536579628324 | 0.906 | 1417 | 0.691107137050886 | 2050.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 2.0337213970293053 | 0.972 | 276.77777777777777 | 0.49170943545203316 | 562.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 235.5 | 161.5 | - | 14.75 | 1.4567901234567902 | 10.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 135.5 | 125 | - | 15.11111111111111 | 1.088 | 13.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 225 | 183 | - | 28.125 | 1.2295081967213115 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 147 | 154.5 | - | 16.333333333333332 | 0.9483870967741935 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 162 | 153.5 | - | 20.25 | 1.051948051948052 | 19.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 148 | 151.5 | - | 14.8 | 0.9736842105263158 | 15.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14235 | 22030.5 | - | 1581.6666666666667 | 0.6461349916027416 | 2447.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 25969 | 33250.5 | - | 3246.125 | 0.7809990676972122 | 4156.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45114.5 | 41792.5 | - | 5012.777777777777 | 1.0794869954298567 | 4643.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44627.5 | 41666.5 | - | 5578.5 | 1.071063431492548 | 5208.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12752.5 | 18452.5 | - | 1417 | 0.691107137050886 | 2050.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

