================================================================================================
完成时间：2026-11-19 08:33:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795048266673-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 08:31:34 | 结束：2026-11-19 08:31:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:321 / P3:191 | 55.943 | 166.5 | 321 | 0.9997590651728707 | 0.971 | 1844.6666666666667 | 1.0002409928907097 | 1844.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:248 / P3:176 | P2:449 / P3:593 | 63.758 | 234.5 | 593 | 3.03585726718886 | 0.898 | 337.94117647058823 | 0.3293962502150106 | 1025.9411764705883 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:737 / P3:689 | 51.729 | 168.5 | 737 | 0.9404964022960627 | 0.97 | 1374.3333333333333 | 1.0632682884896416 | 1292.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:160 | P2:289 / P3:257 | 54.04 | 183 | 289 | 1.013169763665885 | 0.959 | 1662.9 | 0.9870014245014245 | 1684.8 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:561 / P3:561 | 55.173 | 167 | 561 | 0.9957813428401664 | 0.961 | 935 | 1.0042365296258726 | 931.0555555555555 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:208 / P3:184 | P2:769 / P3:721 | 60.351 | 203 | 769 | 1.8204976303317535 | 0.949 | 375.1111111111111 | 0.5493003579563944 | 682.8888888888889 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-19 08:32:09 | 窗口结束：2026-11-19 08:32:29 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 176 | 321 | 168 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 248 | 449 | 176 | 593 | 不合格 | 噪声波动值超过上限 |
| 3 | 840 | 176 | 737 | 184 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 184 | 289 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 820 | 176 | 561 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 208 | 769 | 184 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 184 | 321 |
| 1 | P3 | 144 | 168 | 176 | 191 |
| 2 | P2 | 232 | 248 | 280 | 449 |
| 2 | P3 | 160 | 176 | 192 | 593 |
| 3 | P2 | 176 | 176 | 208 | 737 |
| 3 | P3 | 184 | 184 | 232 | 689 |
| 4 | P2 | 184 | 184 | 184 | 289 |
| 4 | P3 | 160 | 160 | 160 | 257 |
| 5 | P2 | 160 | 176 | 184 | 561 |
| 5 | P3 | 168 | 176 | 200 | 561 |
| 6 | P2 | 192 | 208 | 208 | 769 |
| 6 | P3 | 168 | 184 | 216 | 721 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 08:33:35 | 2026-11-19 08:33:35 | 2026-11-19 08:33:35 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 08:33:35 | 2026-11-19 08:33:35 | 2026-11-19 08:33:35 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 08:33:35 | 2026-11-19 08:33:35 | 2026-11-19 08:33:35 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 08:33:35 | 2026-11-19 08:33:35 | 2026-11-19 08:33:35 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-19 08:32:54 | 2026-11-19 08:32:54 | 2026-11-19 08:32:54 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 08:32:54 | 2026-11-19 08:32:54 | 2026-11-19 08:32:54 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 2026-11-19 08:32:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.9191176470588235 | 0.943 | 15.11111111111111 | 1.088 | 13.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.9861086600277322 | 0.99 | 4407.222222222223 | 1.0140870276627294 | 4346 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 0.9997590651728707 | 0.979 | 1844.6666666666667 | 1.0002409928907097 | 1844.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.7105263157894737 | 0.907 | 11.176470588235293 | 1.4074074074074074 | 7.9411764705882355 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 112 | 3.03585726718886 | 0.889 | 337.94117647058823 | 0.3293962502150106 | 1025.9411764705883 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 176 | 2.7591453544836515 | 0.896 | 181.7058823529412 | 0.36243106887246274 | 501.3529411764706 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 152 | 0.9481865284974094 | 0.951 | 21.444444444444443 | 1.0546448087431695 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 0.9623293172690763 | 0.986 | 2766.6666666666665 | 1.0391453134129038 | 2662.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.9404964022960627 | 0.975 | 1374.3333333333333 | 1.0632682884896416 | 1292.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 0.9539473684210527 | 0.962 | 15.2 | 1.0482758620689656 | 14.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 112 | 1.0163383272384099 | 0.94 | 3767.5555555555557 | 0.9839243224421101 | 3829.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.013169763665885 | 0.968 | 1662.9 | 0.9870014245014245 | 1684.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.9668874172185431 | 0.971 | 8.882352941176471 | 1.0342465753424657 | 8.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9066167637002126 | 0.924 | 2546.1176470588234 | 1.103001885734672 | 2308.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.9957813428401664 | 0.99 | 935 | 1.0042365296258726 | 931.0555555555555 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 1.0062893081761006 | 0.969 | 17.666666666666668 | 0.99375 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.3160677342732359 | 0.922 | 1450.111111111111 | 0.7598393106660456 | 1908.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.8204976303317535 | 0.962 | 375.1111111111111 | 0.5493003579563944 | 682.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 136 | 124.5 | - | 15.11111111111111 | 1.088 | 13.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 190 | 134.5 | - | 11.176470588235293 | 1.4074074074074074 | 7.9411764705882355 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 192.5 | 183 | - | 21.444444444444443 | 1.0546448087431695 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 151.5 | 145 | - | 15.2 | 1.0482758620689656 | 14.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 150.5 | 145.5 | - | 8.882352941176471 | 1.0342465753424657 | 8.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 159 | 160 | - | 17.666666666666668 | 0.99375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42076.5 | 41414.5 | - | 4675.222222222223 | 1.0159845466618376 | 4601.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 6071.5 | 18178 | - | 357.1764705882353 | 0.33403014633072947 | 1069.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 25130 | 24257.5 | - | 2792.222222222222 | 1.0359469041141067 | 2695.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 34606.5 | 35271 | - | 3845.222222222222 | 0.9811743358566528 | 3919 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45194.5 | 41286 | - | 2658.529411764706 | 1.094681005667781 | 2428.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13698.5 | 18933 | - | 1522.111111111111 | 0.7235514709766017 | 2103.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

