================================================================================================
完成时间：2026-11-19 08:38:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795048558653-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.5秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 08:36:29 | 结束：2026-11-19 08:36:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:657 / P3:577 | 57.088 | 175.5 | 657 | 0.9861157207655714 | 0.972 | 2008.6666666666667 | 1.0140797666460986 | 1980.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:168 | P2:609 / P3:385 | 50.165 | 148 | 609 | 2.099977880999779 | 0.948 | 565.125 | 0.4761954918896145 | 1186.75 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:216 / P3:184 | P2:705 / P3:673 | 59.223 | 208 | 705 | 1.280112044817927 | 0.942 | 1428 | 0.7811816192560175 | 1828 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:481 / P3:513 | 50.585 | 161.5 | 513 | 1.03125 | 0.946 | 1994.6666666666667 | 0.9696969696969697 | 2057 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:641 / P3:689 | 56.865 | 168 | 689 | 1.0128735632183907 | 0.963 | 1023.5294117647059 | 0.9872900590104403 | 1036.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:200 | P2:369 / P3:369 | 55.963 | 185 | 369 | 1.7523154273617358 | 0.925 | 419.8888888888889 | 0.5706735125339777 | 735.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 08:37:01 | 窗口结束：2026-11-19 08:37:21 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 952 | 168 | 657 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 956 | 176 | 609 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 216 | 705 | 184 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 904 | 160 | 481 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 944 | 192 | 641 | 184 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 920 | 176 | 369 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 657 |
| 1 | P3 | 152 | 168 | 184 | 577 |
| 2 | P2 | 152 | 176 | 192 | 609 |
| 2 | P3 | 136 | 168 | 176 | 385 |
| 3 | P2 | 184 | 216 | 224 | 705 |
| 3 | P3 | 176 | 184 | 208 | 673 |
| 4 | P2 | 144 | 160 | 168 | 481 |
| 4 | P3 | 144 | 168 | 176 | 513 |
| 5 | P2 | 152 | 192 | 200 | 641 |
| 5 | P3 | 144 | 184 | 208 | 689 |
| 6 | P2 | 152 | 176 | 200 | 369 |
| 6 | P3 | 168 | 200 | 216 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:46 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 2026-11-19 08:37:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.9636363636363636 | 0.965 | 18.333333333333332 | 1.0377358490566038 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.052971180821219 | 0.963 | 4356.666666666667 | 0.9496936081575315 | 4587.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 188 | 0.9861157207655714 | 0.988 | 2008.6666666666667 | 1.0140797666460986 | 1980.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.8511904761904762 | 0.96 | 21 | 1.1748251748251748 | 17.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6777428987060714 | 0.926 | 1632.625 | 0.5960388810295258 | 2739.125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.099977880999779 | 0.96 | 565.125 | 0.4761954918896145 | 1186.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.9869281045751634 | 0.93 | 19.125 | 1.0132450331125828 | 18.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.2301068655339433 | 0.94 | 3251.75 | 0.8129375 | 4000 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 1.280112044817927 | 0.956 | 1428 | 0.7811816192560175 | 1828 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.1125827814569536 | 0.954 | 16.77777777777778 | 0.8988095238095238 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.0651290031121374 | 0.918 | 4427.111111111111 | 0.9388534131341455 | 4715.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.03125 | 0.966 | 1994.6666666666667 | 0.9696969696969697 | 2057 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.91 | 0.958 | 11.764705882352942 | 1.098901098901099 | 10.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.006948847353605 | 0.967 | 3943.1 | 0.9930991059060572 | 3970.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.0128735632183907 | 0.964 | 1023.5294117647059 | 0.9872900590104403 | 1036.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.9935483870967742 | 0.933 | 17.22222222222222 | 1.0064935064935066 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.2281658513112519 | 0.909 | 1385.4444444444443 | 0.8142222802664228 | 1701.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 1.7523154273617358 | 0.934 | 419.8888888888889 | 0.5706735125339777 | 735.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 165 | 159 | - | 18.333333333333332 | 1.0377358490566038 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 167.5 | 142.5 | - | 21 | 1.1748251748251748 | 17.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 153 | 150.5 | - | 19.125 | 1.0132450331125828 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 151 | 167.5 | - | 16.77777777777778 | 0.8988095238095238 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 200 | 181.5 | - | 11.764705882352942 | 1.098901098901099 | 10.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 163 | 153.5 | - | 18.11111111111111 | 1.0584415584415585 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39210 | 41286.5 | - | 4356.666666666667 | 0.9496936081575315 | 4587.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13061 | 21913 | - | 1632.625 | 0.5960388810295258 | 2739.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 26013.5 | 31999.5 | - | 3251.75 | 0.8129375 | 4000 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39844 | 42438.5 | - | 4427.111111111111 | 0.9388534131341455 | 4715.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 39431 | 39704.5 | - | 3943.1 | 0.9930991059060572 | 3970.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12468.5 | 15313.5 | - | 1385.4444444444443 | 0.8142222802664228 | 1701.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

