================================================================================================
完成时间：2026-11-19 08:42:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795048789785-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 08:40:21 | 结束：2026-11-19 08:40:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:529 / P3:289 | 52.61 | 176.5 | 529 | 0.9632050911194677 | 0.95 | 2160.625 | 1.0382004925220734 | 2081.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:200 / P3:176 | P2:593 / P3:545 | 60.284 | 197 | 593 | 2.258503401360544 | 0.92 | 202.125 | 0.4427710843373494 | 456.5 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:200 | P2:449 / P3:481 | 50.971 | 183 | 481 | 0.9639556377079482 | 0.946 | 601.1111111111111 | 1.037392138063279 | 579.4444444444445 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:336 / P3:176 | P2:369 / P3:465 | 69.015 | 336.5 | 465 | 0.5183946488294314 | 0.863 | 37.375 | 1.929032258064516 | 19.375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |
| 5 | 1 | 不合格 | P2:528 / P3:208 | P2:801 / P3:593 | 129.561 | 505 | 801 | 0.29979879275653926 | 0.785 | 55.22222222222222 | 3.335570469798658 | 16.555555555555557 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 528 > B上限 220 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:305 / P3:449 | 49.826 | 173 | 449 | 1.8714670255720054 | 0.946 | 87.41176470588235 | 0.5343401654081266 | 163.58823529411765 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 08:40:52 | 窗口结束：2026-11-19 08:41:12 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 184 | 529 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 200 | 593 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 184 | 449 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 336 | 369 | 176 | 465 | 不合格 | 噪声波动值超过上限 |
| 5 | 900 | 528 | 801 | 208 | 593 | 不合格 | 噪声波动值超过上限 |
| 6 | 880 | 176 | 305 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 184 | 529 |
| 1 | P3 | 168 | 168 | 168 | 289 |
| 2 | P2 | 184 | 200 | 216 | 593 |
| 2 | P3 | 176 | 176 | 192 | 545 |
| 3 | P2 | 144 | 184 | 184 | 449 |
| 3 | P3 | 144 | 200 | 200 | 481 |
| 4 | P2 | 232 | 336 | 336 | 369 |
| 4 | P3 | 168 | 176 | 200 | 465 |
| 5 | P2 | 496 | 528 | 528 | 801 |
| 5 | P3 | 208 | 208 | 232 | 593 |
| 6 | P2 | 176 | 176 | 224 | 305 |
| 6 | P3 | 184 | 184 | 216 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:43 | 2026-11-19 08:41:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:43 | 2026-11-19 08:41:43 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:43 | 2026-11-19 08:41:43 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:43 | 2026-11-19 08:41:43 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:43 | 2026-11-19 08:41:43 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:37 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 2026-11-19 08:41:42 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8848484848484849 | 0.968 | 18.333333333333332 | 1.13013698630137 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.9776657226405102 | 0.906 | 4825.666666666667 | 1.0228444925932032 | 4717.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.9632050911194677 | 0.973 | 2160.625 | 1.0382004925220734 | 2081.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.868421052631579 | 0.899 | 19 | 1.1515151515151516 | 16.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.635237295254095 | 0.933 | 1587.3333333333333 | 0.6115320405804546 | 2595.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 2.258503401360544 | 0.932 | 202.125 | 0.4427710843373494 | 456.5 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 192 | 1.034013605442177 | 0.951 | 16.333333333333332 | 0.9671052631578947 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.0777635594054533 | 0.927 | 3386.3333333333335 | 0.927847291990136 | 3649.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 0.9639556377079482 | 0.964 | 601.1111111111111 | 1.037392138063279 | 579.4444444444445 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.5183946488294314 | 0.918 | 37.375 | 1.929032258064516 | 19.375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 208 | 1.0193978137809876 | 0.789 | 5123 | 0.9809713013715025 | 5222.375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.6163564471019385 | 0.882 | 1296.125 | 0.6186754176610979 | 2095 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.29979879275653926 | 0.852 | 55.22222222222222 | 3.335570469798658 | 16.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 212 | 1.3381210419795 | 0.742 | 3403.777777777778 | 0.747316549570648 | 4554.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 4.491679273827534 | 0.759 | 440.6666666666667 | 0.22263388346244528 | 1979.3333333333333 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 6 | 192 | 1.0555555555555556 | 0.961 | 10.125 | 0.9473684210526315 | 10.6875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.2913576509762372 | 0.914 | 777.2941176470588 | 0.7743788091889358 | 1003.7647058823529 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.8714670255720054 | 0.964 | 87.41176470588235 | 0.5343401654081266 | 163.58823529411765 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 165 | 146 | - | 16.5 | 1.13013698630137 | 14.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 151.5 | 132 | - | 19 | 1.1515151515151516 | 16.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 147 | 151.5 | - | 16.333333333333332 | 0.9671052631578947 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 298.5 | 155 | - | 37.375 | 1.929032258064516 | 19.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 497 | 148.5 | - | 55.22222222222222 | 3.335570469798658 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 162 | 171 | - | 10.125 | 0.9473684210526315 | 10.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43430.5 | 42460.5 | - | 4825.666666666667 | 1.0228444925932032 | 4717.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14285.5 | 23360.5 | - | 1587.3333333333333 | 0.6115320405804546 | 2595.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30477 | 32847 | - | 3386.3333333333335 | 0.927847291990136 | 3649.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40984 | 41779 | - | 5123 | 0.9809713013715025 | 5222.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 30634 | 40992 | - | 3403.777777777778 | 0.747316549570648 | 4554.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13214 | 17064 | - | 777.2941176470588 | 0.7743788091889358 | 1003.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |

