================================================================================================
完成时间：2026-11-19 08:46:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795049030349-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 08:44:21 | 结束：2026-11-19 08:44:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:144 | P2:625 / P3:737 | 40.952 | 125 | 737 | 0.9925801819052178 | 0.953 | 983.0588235294117 | 1.0074752833373524 | 975.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:176 / P3:168 | P2:769 / P3:577 | 54.79 | 174.5 | 769 | 2.369118621603711 | 0.93 | 335.3333333333333 | 0.4220979020979021 | 794.4444444444445 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:545 / P3:481 | 46.138 | 155.5 | 545 | 1.0058242406369802 | 0.97 | 1507.111111111111 | 0.9942094847174375 | 1515.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:529 / P3:561 | 52.213 | 171.5 | 561 | 0.9929539619036245 | 0.952 | 985.1176470588235 | 1.0070960370437188 | 978.1764705882352 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:280 / P3:168 | P2:513 / P3:385 | 74.155 | 282 | 513 | 0.7542036483653718 | 0.869 | 2038.2727272727273 | 1.3259018332347723 | 1537.2727272727273 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 280 > B上限 220 |
| 6 | 1 | B类合格 | P2:168 / P3:184 | P2:353 / P3:369 | 53.93 | 176.5 | 369 | 2.1114802510151347 | 0.941 | 338.625 | 0.4736013986013986 | 715 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 08:44:52 | 窗口结束：2026-11-19 08:45:12 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 144 | 625 | 144 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 176 | 769 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 152 | 545 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 176 | 529 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 280 | 513 | 168 | 385 | 不合格 | 噪声波动值超过上限 |
| 6 | 892 | 168 | 353 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 144 | 152 | 625 |
| 1 | P3 | 112 | 144 | 152 | 737 |
| 2 | P2 | 160 | 176 | 200 | 769 |
| 2 | P3 | 168 | 168 | 192 | 577 |
| 3 | P2 | 152 | 152 | 160 | 545 |
| 3 | P3 | 152 | 152 | 168 | 481 |
| 4 | P2 | 168 | 176 | 184 | 529 |
| 4 | P3 | 152 | 184 | 184 | 561 |
| 5 | P2 | 248 | 280 | 280 | 513 |
| 5 | P3 | 144 | 168 | 168 | 385 |
| 6 | P2 | 144 | 168 | 192 | 353 |
| 6 | P3 | 160 | 184 | 224 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 08:45:37 | 2026-11-19 08:45:37 | 2026-11-19 08:45:37 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 08:45:38 | 2026-11-19 08:45:38 | 2026-11-19 08:45:38 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 08:46:18 | 2026-11-19 08:46:18 | 2026-11-19 08:46:18 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 08:45:38 | 2026-11-19 08:45:38 | 2026-11-19 08:45:38 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 08:45:38 | 2026-11-19 08:45:38 | 2026-11-19 08:45:38 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 08:45:38 | 2026-11-19 08:45:38 | 2026-11-19 08:45:38 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 2026-11-19 08:45:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.8283582089552238 | 0.919 | 7.882352941176471 | 1.2072072072072073 | 6.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.0187684792389768 | 0.962 | 2047.1052631578948 | 0.981577287066246 | 2085.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 0.9925801819052178 | 0.974 | 983.0588235294117 | 1.0074752833373524 | 975.7647058823529 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.9182389937106918 | 0.939 | 17.666666666666668 | 1.0890410958904109 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.6631047788661324 | 0.922 | 1497.3333333333333 | 0.6012850258789934 | 2490.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 204 | 2.369118621603711 | 0.927 | 335.3333333333333 | 0.4220979020979021 | 794.4444444444445 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 192 | 0.8405797101449275 | 0.968 | 15.333333333333334 | 1.1896551724137931 | 12.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 100 | 1.025209449769794 | 0.995 | 2944.222222222222 | 0.9754104395199882 | 3018.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 1.0058242406369802 | 0.956 | 1507.111111111111 | 0.9942094847174375 | 1515.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1 | 0.959 | 14.5 | 1 | 14.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0150477092104935 | 0.924 | 2229.9444444444443 | 0.9851753675477997 | 2263.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 0.9929539619036245 | 0.964 | 985.1176470588235 | 1.0070960370437188 | 978.1764705882352 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.6066350710900474 | 0.867 | 23.444444444444443 | 1.6484375 | 14.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.1021007067569881 | 0.791 | 2405.3529411764707 | 0.9073580970132694 | 2650.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 204 | 0.7542036483653718 | 0.925 | 2038.2727272727273 | 1.3259018332347723 | 1537.2727272727273 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 1.0073529411764706 | 0.958 | 15.11111111111111 | 0.9927007299270073 | 15.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.3775884039503026 | 0.913 | 1395.111111111111 | 0.7259062265132682 | 1921.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 2.1114802510151347 | 0.952 | 338.625 | 0.4736013986013986 | 715 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 133.5 | 110.5 | - | 7.882352941176471 | 1.2072072072072073 | 6.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 159 | 146 | - | 17.666666666666668 | 1.0890410958904109 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 137.5 | 116 | - | 15.333333333333334 | 1.1896551724137931 | 12.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 145 | 145 | - | 14.5 | 1 | 14.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 235 | 128 | - | 26.11111111111111 | 1.8359375 | 14.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 136 | 137 | - | 15.11111111111111 | 0.9927007299270073 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18.5 | 40913 | 41830.5 | - | 2153.315789473684 | 0.9780545528435849 | 2201.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14550.5 | 24227.5 | - | 1616.7777777777778 | 0.6005860987287436 | 2692 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26497.5 | 27165.5 | - | 2944.222222222222 | 0.9754104395199882 | 3018.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 42676.5 | 42793 | - | 2370.9444444444443 | 0.9972892762835043 | 2377.3888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 40890.5 | 45066 | - | 2405.3529411764707 | 0.9073580970132694 | 2650.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12781.5 | 19099 | - | 1420.2222222222222 | 0.6692496989371172 | 2122.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |

