================================================================================================
完成时间：2026-11-19 08:50:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795049271661-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 08:48:23 | 结束：2026-11-19 08:48:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:241 / P3:257 | 55.098 | 178 | 257 | 0.9841344736066058 | 0.947 | 2119.375 | 1.0161212992928204 | 2085.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:200 / P3:200 | P2:609 / P3:737 | 53.581 | 191.5 | 737 | 2.3217756763856054 | 0.958 | 423 | 0.4307048308632198 | 982.1111111111111 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:817 / P3:881 | 54.195 | 164.5 | 881 | 1.2000435983141986 | 0.955 | 1529.111111111111 | 0.8333030578262186 | 1835 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:168 | P2:561 / P3:497 | 46.477 | 148 | 561 | 0.9928661834081234 | 0.96 | 1931.3333333333333 | 1.0071850735890602 | 1917.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:609 / P3:689 | 52.852 | 163.5 | 689 | 1.0083350917915173 | 0.939 | 2369.5 | 0.9917338076802343 | 2389.25 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:184 | P2:513 / P3:433 | 55.433 | 173.5 | 513 | 2.2828230409963672 | 0.947 | 428.22222222222223 | 0.43805410320527394 | 977.5555555555555 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 08:48:54 | 窗口结束：2026-11-19 08:49:13 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 176 | 241 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 932 | 200 | 609 | 200 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 176 | 817 | 184 | 881 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 152 | 561 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 924 | 168 | 609 | 176 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 176 | 513 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 241 |
| 1 | P3 | 160 | 176 | 192 | 257 |
| 2 | P2 | 168 | 200 | 224 | 609 |
| 2 | P3 | 152 | 200 | 208 | 737 |
| 3 | P2 | 160 | 176 | 192 | 817 |
| 3 | P3 | 152 | 184 | 200 | 881 |
| 4 | P2 | 136 | 152 | 160 | 561 |
| 4 | P3 | 152 | 168 | 184 | 497 |
| 5 | P2 | 152 | 168 | 192 | 609 |
| 5 | P3 | 160 | 176 | 200 | 689 |
| 6 | P2 | 168 | 176 | 200 | 513 |
| 6 | P3 | 176 | 184 | 208 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 08:50:20 | 2026-11-19 08:50:20 | 2026-11-19 08:50:20 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:39 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 2026-11-19 08:49:44 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.9595375722543352 | 0.966 | 19.22222222222222 | 1.0421686746987953 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 112 | 0.9869902638634119 | 0.929 | 4429.375 | 1.013181220335106 | 4371.75 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.9841344736066058 | 0.942 | 2119.375 | 1.0161212992928204 | 2085.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.210144927536232 | 0.972 | 17.25 | 0.8263473053892215 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.5892788572306273 | 0.937 | 1446.7777777777778 | 0.6292161979317676 | 2299.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 2.3217756763856054 | 0.966 | 423 | 0.4307048308632198 | 982.1111111111111 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 172 | 0.8918918918918919 | 0.929 | 20.555555555555557 | 1.121212121212121 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1527411934113019 | 0.966 | 3163.6666666666665 | 0.867497410273597 | 3646.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.2000435983141986 | 0.97 | 1529.111111111111 | 0.8333030578262186 | 1835 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.0457516339869282 | 0.969 | 17 | 0.95625 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9969334279241138 | 0.949 | 4855.222222222223 | 1.0030760048665153 | 4840.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.9928661834081234 | 0.966 | 1931.3333333333333 | 1.0071850735890602 | 1917.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.0827586206896551 | 0.92 | 18.125 | 0.9235668789808917 | 19.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9339042702956358 | 0.933 | 5327.5 | 1.070773559781926 | 4975.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.0083350917915173 | 0.964 | 2369.5 | 0.9917338076802343 | 2389.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.8977272727272727 | 0.97 | 17.6 | 1.1139240506329113 | 15.8 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.5207781394292634 | 0.915 | 825.6875 | 0.6575581105967846 | 1255.6875 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 2.2828230409963672 | 0.955 | 428.22222222222223 | 0.43805410320527394 | 977.5555555555555 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 173.5 | 165.5 | - | 19.333333333333332 | 1.0481927710843373 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 138 | 167 | - | 17.25 | 0.8263473053892215 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 184.5 | 165 | - | 20.555555555555557 | 1.121212121212121 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 153 | 160 | - | 17 | 0.95625 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 144.5 | 156.5 | - | 18.125 | 0.9235668789808917 | 19.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 175.5 | 157.5 | - | 17.6 | 1.1139240506329113 | 15.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 35435 | 34974 | - | 4429.375 | 1.013181220335106 | 4371.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13021 | 20693.5 | - | 1446.7777777777778 | 0.6292161979317676 | 2299.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28473 | 32822 | - | 3163.6666666666665 | 0.867497410273597 | 3646.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43696.5 | 43562.5 | - | 4855.222222222223 | 1.0030760048665153 | 4840.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42619.5 | 39802.5 | - | 5327.5 | 1.070773559781926 | 4975.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 13211 | 20091 | - | 825.6875 | 0.6575581105967846 | 1255.6875 | 在线、无火警、无故障、光源就绪、同步正常 |

