================================================================================================
完成时间：2026-11-19 08:54:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795049530253-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 08:52:42 | 结束：2026-11-19 08:52:48
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:152 | P2:305 / P3:449 | 52.614 | 164.5 | 449 | 1.0068176565749942 | 0.964 | 1018.1176470588235 | 0.993228509124297 | 1025.0588235294117 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:881 / P3:769 | 50.913 | 154.5 | 881 | 1.981490501704822 | 0.945 | 456.22222222222223 | 0.5046705998033432 | 904 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:200 | P2:545 / P3:513 | 52.902 | 199 | 545 | 1.5623391605288846 | 0.948 | 1408.625 | 0.6400658866295581 | 2200.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:144 | P2:705 / P3:753 | 43.92 | 132.5 | 753 | 0.8835322688988787 | 0.941 | 1935.3 | 1.1318205743025909 | 1709.9 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:465 | 50.597 | 156 | 465 | 1.0001617599482369 | 0.959 | 1854.6 | 0.9998382662138121 | 1854.9 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:497 / P3:481 | 49.681 | 146 | 497 | 1.8154126529549597 | 0.969 | 426.77777777777777 | 0.550838950236627 | 774.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 08:53:12 | 窗口结束：2026-11-19 08:53:32 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 160 | 305 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 176 | 881 | 160 | 769 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 192 | 545 | 200 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 816 | 152 | 705 | 144 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 160 | 465 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 160 | 497 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 184 | 305 |
| 1 | P3 | 152 | 152 | 168 | 449 |
| 2 | P2 | 152 | 176 | 200 | 881 |
| 2 | P3 | 128 | 160 | 176 | 769 |
| 3 | P2 | 192 | 192 | 208 | 545 |
| 3 | P3 | 200 | 200 | 216 | 513 |
| 4 | P2 | 128 | 152 | 160 | 705 |
| 4 | P3 | 128 | 144 | 160 | 753 |
| 5 | P2 | 144 | 160 | 168 | 465 |
| 5 | P3 | 152 | 160 | 176 | 465 |
| 6 | P2 | 120 | 160 | 176 | 497 |
| 6 | P3 | 128 | 152 | 176 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:53:58 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 2026-11-19 08:54:03 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1 | 0.971 | 9.9375 | 1 | 9.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0138210051214893 | 0.948 | 2375.6111111111113 | 0.986367410961432 | 2408.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.0068176565749942 | 0.98 | 1018.1176470588235 | 0.993228509124297 | 1025.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.8954248366013072 | 0.953 | 17 | 1.1167883211678833 | 15.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.4583483073384604 | 0.924 | 1545.888888888889 | 0.6857072449482504 | 2254.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.981490501704822 | 0.961 | 456.22222222222223 | 0.5046705998033432 | 904 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 1.0919540229885059 | 0.964 | 21.75 | 0.9157894736842105 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.4972067039106145 | 0.923 | 3132.5 | 0.667910447761194 | 4690 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.5623391605288846 | 0.96 | 1408.625 | 0.6400658866295581 | 2200.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.7720588235294118 | 0.946 | 17 | 1.2952380952380953 | 13.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.105135905527843 | 0.906 | 4911.5 | 0.9048660847937728 | 5427.875 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.8835322688988787 | 0.969 | 1935.3 | 1.1318205743025909 | 1709.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.9419354838709677 | 0.937 | 17.22222222222222 | 1.0616438356164384 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9994057142857142 | 0.958 | 4861.111111111111 | 1.000594639099808 | 4858.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.0001617599482369 | 0.977 | 1854.6 | 0.9998382662138121 | 1854.9 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.0666666666666667 | 0.992 | 15 | 0.9375 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.345768809635539 | 0.946 | 1065.5 | 0.743069680943802 | 1433.9166666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.8154126529549597 | 0.975 | 426.77777777777777 | 0.550838950236627 | 774.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 158.5 | 158.5 | - | 9.9375 | 1 | 9.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 152.5 | 137 | - | 17 | 1.1167883211678833 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 173.5 | 190 | - | 21.75 | 0.9157894736842105 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 135.5 | 104.5 | - | 17 | 1.2952380952380953 | 13.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 155 | 146 | - | 17.22222222222222 | 1.0616438356164384 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 134.5 | 143.5 | - | 15 | 0.9375 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 44519 | 45180 | - | 2473.277777777778 | 0.9853696325807879 | 2510 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15150 | 22769.5 | - | 1683.3333333333333 | 0.6653491436100132 | 2530 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 25059.5 | 37519.5 | - | 3132.5 | 0.667910447761194 | 4690 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 39292 | 43423 | - | 4911.5 | 0.9048660847937728 | 5427.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43750 | 43724 | - | 4861.111111111111 | 1.000594639099808 | 4858.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11.5 | 12786 | 17206.5 | - | 1065.5 | 0.743069680943802 | 1433.9166666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

