================================================================================================
完成时间：2026-11-19 08:58:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795049765582-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 08:56:38 | 结束：2026-11-19 08:56:42
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:192 | P2:401 / P3:513 | 56.422 | 172.5 | 513 | 1.083924639099584 | 0.957 | 1634.8 | 0.9225733634311513 | 1772 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:192 / P3:376 | P2:513 / P3:737 | 70.168 | 376 | 737 | 2.1245318352059925 | 0.919 | 474.6666666666667 | 0.4706919347730278 | 1008.4444444444445 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 376 > B上限 220 |
| 3 | 1 | 不合格 | P2:224 / P3:712 | P2:529 / P3:1025 | 140.498 | 698 | 1025 | 3.126984126984127 | 0.827 | 23.625 | 0.3197969543147208 | 73.875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220；P3RAW滚动10秒波动 712 > B上限 220 |
| 4 | 1 | 不合格 | P2:240 / P3:240 | P2:689 / P3:561 | 58.649 | 222.5 | 689 | 1.0173771871805664 | 0.945 | 1847.888888888889 | 0.982919621749409 | 1880 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 240 > B上限 220 |
| 5 | 1 | 不合格 | P2:232 / P3:216 | P2:561 / P3:353 | 56.071 | 207 | 561 | 1.016294142588891 | 0.972 | 1834.3333333333333 | 0.9839670997735129 | 1864.2222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |
| 6 | 1 | 不合格 | P2:304 / P3:144 | P2:721 / P3:689 | 72.769 | 296.5 | 721 | 0.37410071942446044 | 0.832 | 30.88888888888889 | 2.673076923076923 | 11.555555555555555 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 304 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-19 08:57:08 | 窗口结束：2026-11-19 08:57:27 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 176 | 401 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 192 | 513 | 376 | 737 | 不合格 | 噪声波动值超过上限 |
| 3 | 856 | 224 | 529 | 712 | 1025 | 不合格 | 噪声波动值超过上限 |
| 4 | 892 | 240 | 689 | 240 | 561 | 不合格 | 噪声波动值超过上限 |
| 5 | 876 | 232 | 561 | 216 | 353 | 不合格 | 噪声波动值超过上限 |
| 6 | 876 | 304 | 721 | 144 | 689 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 192 | 401 |
| 1 | P3 | 144 | 192 | 200 | 513 |
| 2 | P2 | 160 | 192 | 200 | 513 |
| 2 | P3 | 256 | 376 | 384 | 737 |
| 3 | P2 | 200 | 224 | 248 | 529 |
| 3 | P3 | 624 | 712 | 712 | 1025 |
| 4 | P2 | 216 | 240 | 264 | 689 |
| 4 | P3 | 192 | 240 | 240 | 561 |
| 5 | P2 | 192 | 232 | 232 | 561 |
| 5 | P3 | 176 | 216 | 216 | 353 |
| 6 | P2 | 240 | 304 | 312 | 721 |
| 6 | P3 | 112 | 144 | 160 | 689 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 08:58:34 | 2026-11-19 08:58:34 | 2026-11-19 08:58:34 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:53 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 2026-11-19 08:57:58 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.9748427672955975 | 0.968 | 17.666666666666668 | 1.0258064516129033 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9871723226986385 | 0.922 | 3936.8 | 1.0129943648200088 | 3886.3 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.083924639099584 | 0.975 | 1634.8 | 0.9225733634311513 | 1772 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 1.2259887005649717 | 0.934 | 19.666666666666668 | 0.815668202764977 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.6740945053349785 | 0.897 | 1530.7777777777778 | 0.5973378425251474 | 2562.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.1245318352059925 | 0.927 | 474.6666666666667 | 0.4706919347730278 | 1008.4444444444445 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 3.126984126984127 | 0.81 | 23.625 | 0.3197969543147208 | 73.875 | 不合格 | SNR23_BELOW_LIMIT |
| 爆闪检测 | 3 | 156 | 0.7930240639388411 | 0.837 | 2558 | 1.2609957824396123 | 2028.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.572400558269365 | 0.834 | 1273.7777777777778 | 1.7470283450167632 | 729.1111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 4 | 188 | 1.1129032258064515 | 0.952 | 20.666666666666668 | 0.8985507246376812 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.0134868421052632 | 0.927 | 4391.111111111111 | 0.9866926322622526 | 4450.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0173771871805664 | 0.954 | 1847.888888888889 | 0.982919621749409 | 1880 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.9536423841059603 | 0.977 | 16.77777777777778 | 1.0486111111111112 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.0117005968247976 | 0.939 | 4710.111111111111 | 0.9884347238090797 | 4765.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.016294142588891 | 0.997 | 1834.3333333333333 | 0.9839670997735129 | 1864.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.37410071942446044 | 0.827 | 30.88888888888889 | 2.673076923076923 | 11.555555555555555 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 176 | 1.6216806111313204 | 0.837 | 1221.7777777777778 | 0.6166442350829968 | 1981.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 9.313084112149532 | 0.837 | 71.33333333333333 | 0.10737581535373808 | 664.3333333333334 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 159 | 155 | - | 17.666666666666668 | 1.0258064516129033 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 177 | 216.5 | - | 19.666666666666668 | 0.815668202764977 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 189 | 590.5 | - | 23.625 | 0.3197969543147208 | 73.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 185.5 | 206.5 | - | 20.666666666666668 | 0.8985507246376812 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 151 | 144 | - | 16.77777777777778 | 1.0486111111111112 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 277.5 | 104 | - | 30.88888888888889 | 2.673076923076923 | 11.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41815.5 | 40948.5 | - | 4181.6 | 1.02117267820948 | 4094.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15660 | 24928 | - | 1740 | 0.628209242618742 | 2769.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 25331.5 | 20295.5 | - | 2814.6666666666665 | 1.248127709893575 | 2255.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41740 | 42757.5 | - | 4637.777777777777 | 0.9761915898779175 | 4750.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44452.5 | 44915.5 | - | 4939.222222222223 | 0.9896918692670763 | 4990.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10995.5 | 19673.5 | - | 1221.7777777777778 | 0.5589102368608315 | 2186 | 在线、无火警、无故障、光源就绪、同步正常 |

