================================================================================================
完成时间：2026-11-19 09:01:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795049949330-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 08:59:41 | 结束：2026-11-19 08:59:45
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:720 / P3:176 | P2:1105 / P3:785 | 131.912 | 712.5 | 1105 | 0.3040816326530612 | 0.834 | 54.44444444444444 | 3.2885906040268456 | 16.555555555555557 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 720 > B上限 220；P2RAW绝对值 1105 > B上限 1100 |
| 2 | 1 | 不合格 | P2:160 / P3:648 | P2:385 / P3:751 | 83.456 | 643 | 751 | 2.1230395405345703 | 0.91 | 503 | 0.4710227863905941 | 1067.888888888889 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 648 > B上限 220 |
| 3 | 1 | 不合格 | P2:200 / P3:952 | P2:385 / P3:1393 | 166.184 | 932 | 1393 | 0.689060939060939 | 0.829 | 1334.6666666666667 | 1.451250453062704 | 919.6666666666666 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 952 > B上限 220；P3RAW绝对值 1393 > B上限 1100 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:481 / P3:337 | 54.3 | 169 | 481 | 1.0228653090389426 | 0.965 | 1866 | 0.977645826056584 | 1908.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:417 / P3:209 | 56.328 | 183 | 417 | 1.0119742642678422 | 0.97 | 1678.6 | 0.9881674221463472 | 1698.7 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:296 / P3:120 | P2:545 / P3:545 | 68.355 | 302.5 | 545 | 0.42435424354243545 | 0.823 | 30.11111111111111 | 2.356521739130435 | 12.777777777777779 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 296 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-19 09:00:11 | 窗口结束：2026-11-19 09:00:31 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 720 | 1105 | 176 | 785 | 不合格 | 噪声波动值超过上限 |
| 2 | 864 | 160 | 385 | 648 | 751 | 不合格 | 噪声波动值超过上限 |
| 3 | 848 | 200 | 385 | 952 | 1393 | 不合格 | 噪声波动值超过上限 |
| 4 | 804 | 176 | 481 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 192 | 417 | 184 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 296 | 545 | 120 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 616 | 720 | 720 | 1105 |
| 1 | P3 | 152 | 176 | 208 | 785 |
| 2 | P2 | 152 | 160 | 160 | 385 |
| 2 | P3 | 648 | 648 | 648 | 751 |
| 3 | P2 | 184 | 200 | 200 | 385 |
| 3 | P3 | 648 | 952 | 952 | 1393 |
| 4 | P2 | 168 | 176 | 192 | 481 |
| 4 | P3 | 168 | 168 | 176 | 337 |
| 5 | P2 | 168 | 192 | 192 | 417 |
| 5 | P3 | 184 | 184 | 184 | 209 |
| 6 | P2 | 280 | 296 | 296 | 545 |
| 6 | P3 | 104 | 120 | 128 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:00:56 | 2026-11-19 09:00:56 | 2026-11-19 09:00:56 | 2026-11-19 09:01:01 | 2026-11-19 09:01:01 | 2026-11-19 09:01:01 | 2026-11-19 09:01:01 | 2026-11-19 09:01:01 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 09:00:57 | 2026-11-19 09:00:57 | 2026-11-19 09:00:57 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 09:00:57 | 2026-11-19 09:00:57 | 2026-11-19 09:00:57 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:00:57 | 2026-11-19 09:00:57 | 2026-11-19 09:00:57 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 09:00:57 | 2026-11-19 09:00:57 | 2026-11-19 09:00:57 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 09:00:56 | 2026-11-19 09:00:56 | 2026-11-19 09:00:56 | 2026-11-19 09:01:01 | 2026-11-19 09:01:01 | 2026-11-19 09:01:01 | 2026-11-19 09:01:01 | 2026-11-19 09:01:01 | 2026-11-19 09:01:02 | 2026-11-19 09:01:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.3040816326530612 | 0.819 | 54.44444444444444 | 3.2885906040268456 | 16.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 176 | 1.2225743692732522 | 0.776 | 3540.8888888888887 | 0.8179461512794847 | 4329 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 1.2013598696791556 | 0.89 | 1568.7777777777778 | 0.8323900483433557 | 1884.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.3214285714285714 | 0.884 | 18.666666666666668 | 0.7567567567567568 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.6732644234293674 | 0.903 | 1515.6666666666667 | 0.5976341730558598 | 2536.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.1230395405345703 | 0.94 | 503 | 0.4710227863905941 | 1067.888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.6153846153846154 | 0.839 | 26 | 0.6190476190476191 | 42 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.8130386073767666 | 0.807 | 2578.6666666666665 | 1.2299538926281202 | 2096.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.689060939060939 | 0.842 | 1334.6666666666667 | 1.451250453062704 | 919.6666666666666 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.967391304347826 | 0.969 | 20.444444444444443 | 1.0337078651685394 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.9669192655202565 | 0.945 | 4574.666666666667 | 1.0342125094197439 | 4423.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.0228653090389426 | 0.977 | 1866 | 0.977645826056584 | 1908.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.0986842105263157 | 0.992 | 13.818181818181818 | 0.9101796407185628 | 15.181818181818182 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.9996319639324653 | 0.93 | 4830.444444444444 | 1.0003681715679507 | 4828.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1.0119742642678422 | 0.984 | 1678.6 | 0.9881674221463472 | 1698.7 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.42435424354243545 | 0.819 | 30.11111111111111 | 2.356521739130435 | 12.777777777777779 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 176 | 1.625079799361605 | 0.827 | 1218.3333333333333 | 0.6153543969919748 | 1979.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 6.694092827004219 | 0.827 | 105.33333333333333 | 0.14938543964702175 | 705.1111111111111 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 489.5 | 148.5 | - | 54.44444444444444 | 3.2885906040268456 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 167.5 | 221.5 | - | 18.666666666666668 | 0.7567567567567568 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 208 | 335.5 | - | 26 | 0.6190476190476191 | 42 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 183.5 | 177.5 | - | 20.444444444444443 | 1.0337078651685394 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 151.5 | 167 | - | 13.818181818181818 | 0.9101796407185628 | 15.181818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 271 | 114.5 | - | 30.11111111111111 | 2.356521739130435 | 12.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 34004.5 | 41079.5 | - | 3778.3333333333335 | 0.8277750730282376 | 4564.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15389.5 | 24310.5 | - | 1710 | 0.6330467689523261 | 2701.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 25301.5 | 20901 | - | 2811.3333333333335 | 1.2105640878426869 | 2322.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43289 | 42400.5 | - | 4809.888888888889 | 1.0209429022900403 | 4711.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45454.5 | 45396 | - | 5050.555555555556 | 1.0012996739800863 | 5044 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10965 | 19661.5 | - | 1218.3333333333333 | 0.557674702471773 | 2184.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

