================================================================================================
完成时间：2026-11-19 09:06:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795050212460-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.5秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 09:04:04 | 结束：2026-11-19 09:04:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:216 / P3:192 | P2:609 / P3:593 | 58.111 | 216.5 | 609 | 0.9864159965224951 | 0.959 | 2300.5 | 1.013771069736697 | 2269.25 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:200 / P3:216 | P2:433 / P3:577 | 55.707 | 189.5 | 577 | 2.187951263537906 | 0.962 | 492.44444444444446 | 0.4570485717232134 | 1077.4444444444443 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:840 / P3:168 | P2:1153 / P3:657 | 181.108 | 844.5 | 1153 | 0.27086614173228346 | 0.802 | 70.55555555555556 | 3.691860465116279 | 19.11111111111111 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:184 / P3:200 | P2:433 / P3:577 | 54.806 | 190.5 | 577 | 0.9884253677357125 | 0.955 | 1843.111111111111 | 1.0117101732129787 | 1821.7777777777778 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:184 / P3:296 | P2:801 / P3:625 | 61.595 | 293.5 | 801 | 1.011078813141008 | 0.933 | 2279.125 | 0.989042582045023 | 2304.375 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:216 / P3:208 | P2:737 / P3:673 | 59.254 | 205 | 737 | 1.9881989322843496 | 0.951 | 395.44444444444446 | 0.502967778405879 | 786.2222222222222 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-19 09:04:34 | 窗口结束：2026-11-19 09:04:54 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1016 | 216 | 609 | 192 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1000 | 200 | 433 | 216 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1012 | 840 | 1153 | 168 | 657 | 不合格 | 噪声波动值超过上限 |
| 4 | 1012 | 184 | 433 | 200 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 988 | 184 | 801 | 296 | 625 | 不合格 | 噪声波动值超过上限 |
| 6 | 1004 | 216 | 737 | 208 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 216 | 240 | 609 |
| 1 | P3 | 176 | 192 | 224 | 593 |
| 2 | P2 | 176 | 200 | 208 | 433 |
| 2 | P3 | 176 | 216 | 216 | 577 |
| 3 | P2 | 728 | 840 | 840 | 1153 |
| 3 | P3 | 144 | 168 | 184 | 657 |
| 4 | P2 | 152 | 184 | 184 | 433 |
| 4 | P3 | 176 | 200 | 208 | 577 |
| 5 | P2 | 160 | 184 | 184 | 801 |
| 5 | P3 | 296 | 296 | 296 | 625 |
| 6 | P2 | 160 | 216 | 216 | 737 |
| 6 | P3 | 176 | 208 | 216 | 673 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:20 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 2026-11-19 09:05:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.04375 | 0.97 | - | 0.9580838323353293 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 236 | 0.9527644230769231 | 0.929 | 5200 | 1.0495773937176738 | 4954.375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 0.9864159965224951 | 0.978 | 2300.5 | 1.013771069736697 | 2269.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.0125 | 0.964 | 17.77777777777778 | 0.9876543209876543 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.7176028814468542 | 0.954 | 1449.888888888889 | 0.5822067550082541 | 2490.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 2.187951263537906 | 0.968 | 492.44444444444446 | 0.4570485717232134 | 1077.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.27086614173228346 | 0.749 | 70.55555555555556 | 3.691860465116279 | 19.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 228 | 1.6368007850834152 | 0.833 | 2264.4444444444443 | 0.6109478985550693 | 3706.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 1.3549720189410246 | 0.82 | 1290.5555555555557 | 0.7380226204092006 | 1748.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.093167701863354 | 0.949 | 16.1 | 0.9147727272727273 | 17.6 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 1.0061176828958724 | 0.95 | 3939.4 | 0.9939195155796644 | 3963.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 216 | 0.9884253677357125 | 0.969 | 1843.111111111111 | 1.0117101732129787 | 1821.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 1.6428571428571428 | 0.922 | 19.25 | 0.6086956521739131 | 31.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 1.0259246707978311 | 0.943 | 5164 | 0.9747304343722719 | 5297.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 208 | 1.011078813141008 | 0.938 | 2279.125 | 0.989042582045023 | 2304.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.937888198757764 | 0.968 | 14.636363636363637 | 1.0662251655629138 | 13.727272727272727 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 228 | 1.409262683926992 | 0.924 | 1381.888888888889 | 0.7095909168711131 | 1947.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 204 | 1.9881989322843496 | 0.962 | 395.44444444444446 | 0.502967778405879 | 786.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 160 | 167 | - | - | 0.9580838323353293 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 159.5 | 162 | - | 17.77777777777778 | 0.9876543209876543 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 635 | 171.5 | - | 70.55555555555556 | 3.691860465116279 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 160.5 | 175.5 | - | 16.1 | 0.9147727272727273 | 17.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 154 | 253 | - | 19.25 | 0.6086956521739131 | 31.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 161 | 151 | - | 14.636363636363637 | 1.0662251655629138 | 13.727272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41599.5 | 39635 | - | 5200 | 1.0495773937176738 | 4954.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13049 | 22413 | - | 1449.888888888889 | 0.5822067550082541 | 2490.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 20379.5 | 33358 | - | 2264.4444444444443 | 0.6109478985550693 | 3706.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 39393.5 | 39634.5 | - | 3939.4 | 0.9939195155796644 | 3963.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41312 | 42382.5 | - | 5164 | 0.9747304343722719 | 5297.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12437 | 17526.5 | - | 1381.888888888889 | 0.7095909168711131 | 1947.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

