================================================================================================
完成时间：2026-11-19 09:24:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795051327930-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：132.0秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 09:22:17 | 结束：2026-11-19 09:22:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 747ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 747ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 747ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:192 | P2:545 / P3:513 | 55.902 | 190 | 545 | 0.984347207399502 | 0.959 | 2108.25 | 1.0159016985905314 | 2075.25 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:200 | P2:353 / P3:529 | 57.406 | 201.5 | 529 | 2.1703225806451614 | 0.967 | 310 | 0.46076099881093935 | 672.8 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:912 / P3:200 | P2:1265 / P3:609 | 182.756 | 974 | 1265 | 0.25072463768115943 | 0.832 | 76.66666666666667 | 3.9884393063583814 | 19.22222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 912 > B上限 220；P2RAW绝对值 1265 > B上限 1100 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:353 / P3:497 | 54.653 | 184 | 497 | 0.9914448100508525 | 0.964 | 1857.2222222222222 | 1.0086290127926623 | 1841.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:168 / P3:272 | P2:753 / P3:625 | 63.748 | 273.5 | 753 | 1.0124120810922632 | 0.919 | 2114.875 | 0.9877400899060074 | 2141.125 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 272 > B上限 220 |
| 6 | 1 | B类合格 | P2:184 / P3:208 | P2:641 / P3:625 | 56.754 | 191.5 | 641 | 1.994199018295404 | 0.957 | 249 | 0.5014544640859253 | 496.55555555555554 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-19 09:22:49 | 窗口结束：2026-11-19 09:23:09 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 200 | 545 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 192 | 353 | 200 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 912 | 1265 | 200 | 609 | 不合格 | 噪声波动值超过上限 |
| 4 | 844 | 176 | 353 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 168 | 753 | 272 | 625 | 不合格 | 噪声波动值超过上限 |
| 6 | 848 | 184 | 641 | 208 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 200 | 200 | 545 |
| 1 | P3 | 168 | 192 | 192 | 513 |
| 2 | P2 | 192 | 192 | 200 | 353 |
| 2 | P3 | 200 | 200 | 232 | 529 |
| 3 | P2 | 696 | 912 | 912 | 1265 |
| 3 | P3 | 200 | 200 | 208 | 609 |
| 4 | P2 | 152 | 176 | 176 | 353 |
| 4 | P3 | 160 | 184 | 184 | 497 |
| 5 | P2 | 144 | 168 | 192 | 753 |
| 5 | P3 | 272 | 272 | 272 | 625 |
| 6 | P2 | 144 | 184 | 192 | 641 |
| 6 | P3 | 176 | 208 | 224 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:40 | 2026-11-19 09:23:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:34 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 2026-11-19 09:23:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.8878048780487805 | 0.96 | - | 1.1263736263736264 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.9198145084240207 | 0.93 | 5364.125 | 1.0871757194973652 | 4934 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 204 | 0.984347207399502 | 0.984 | 2108.25 | 1.0159016985905314 | 2075.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.8761061946902655 | 0.981 | 28.25 | 1.1414141414141414 | 24.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.7172734905732387 | 0.952 | 1637.625 | 0.5823184283047382 | 2812.25 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 2.1703225806451614 | 0.973 | 310 | 0.46076099881093935 | 672.8 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.25072463768115943 | 0.838 | 76.66666666666667 | 3.9884393063583814 | 19.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 200 | 1.6038017324350338 | 0.869 | 2308.8888888888887 | 0.6235184685090167 | 3703 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 2.123391215526047 | 0.795 | 543.8888888888889 | 0.4709447758322109 | 1154.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.6898954703832753 | 0.964 | 31.88888888888889 | 1.4494949494949494 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9944911934905112 | 0.942 | 4397 | 1.0055393215601576 | 4372.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 0.9914448100508525 | 0.983 | 1857.2222222222222 | 1.0086290127926623 | 1841.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.5 | 0.87 | 20.25 | 0.6666666666666666 | 30.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.000792466902853 | 0.955 | 5363 | 0.9992081606036611 | 5367.25 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 204 | 1.0124120810922632 | 0.92 | 2114.875 | 0.9877400899060074 | 2141.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.93 | 0.946 | 22.22222222222222 | 1.075268817204301 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.4225147379471856 | 0.967 | 1125.7272727272727 | 0.7029804144195289 | 1601.3636363636363 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 1.994199018295404 | 0.958 | 249 | 0.5014544640859253 | 496.55555555555554 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 205 | 182 | - | - | 1.1263736263736264 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 225.5 | 197.5 | - | 28.25 | 1.1414141414141414 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 690 | 173 | - | 76.66666666666667 | 3.9884393063583814 | 19.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 286.5 | 198 | - | 31.88888888888889 | 1.4494949494949494 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 161.5 | 242.5 | - | 20.25 | 0.6666666666666666 | 30.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 199.5 | 185.5 | - | 22.22222222222222 | 1.075268817204301 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44711.5 | 41740 | - | 5589 | 1.0712026832774317 | 5217.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14742 | 24584 | - | 1842.75 | 0.5996583143507973 | 3073 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 23166 | 35291 | - | 2574 | 0.6564279844719617 | 3921.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41711 | 41638.5 | - | 4634.555555555556 | 1.0017291481543744 | 4626.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44987 | 44908 | - | 5623.375 | 1.0017591520441793 | 5613.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 13363.5 | 19597 | - | 1214.909090909091 | 0.6819411134357299 | 1781.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |

