================================================================================================
完成时间：2026-11-19 09:28:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795051561948-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 09:26:32 | 结束：2026-11-19 09:26:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:353 / P3:465 | 57.821 | 184 | 465 | 0.9784512964260687 | 0.957 | 2140.5 | 1.0220232766338406 | 2094.375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:184 | P2:593 / P3:545 | 58.347 | 180 | 593 | 2.2955569864777847 | 0.952 | 345.1111111111111 | 0.4356241234221599 | 792.2222222222222 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:200 / P3:200 | P2:561 / P3:705 | 56.256 | 193.5 | 705 | 1.2657485335373628 | 0.949 | 871.3333333333334 | 0.7900463429377392 | 1102.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:481 / P3:401 | 53.883 | 173.5 | 481 | 1.041948417210221 | 0.951 | 1856.7777777777778 | 0.9597404089133931 | 1934.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:200 | P2:545 / P3:481 | 50.662 | 167.5 | 545 | 1.0388372229046032 | 0.963 | 2137.125 | 0.9626147176397726 | 2220.125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:192 / P3:192 | P2:833 / P3:929 | 55.243 | 176 | 929 | 2.206747744213417 | 0.953 | 283.22222222222223 | 0.45315555555555553 | 625 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 09:27:04 | 窗口结束：2026-11-19 09:27:24 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 184 | 353 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 168 | 593 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 928 | 200 | 561 | 200 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 176 | 481 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 916 | 176 | 545 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 192 | 833 | 192 | 929 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 200 | 353 |
| 1 | P3 | 152 | 184 | 184 | 465 |
| 2 | P2 | 160 | 168 | 184 | 593 |
| 2 | P3 | 176 | 184 | 200 | 545 |
| 3 | P2 | 160 | 200 | 200 | 561 |
| 3 | P3 | 144 | 200 | 200 | 705 |
| 4 | P2 | 176 | 176 | 184 | 481 |
| 4 | P3 | 168 | 168 | 192 | 401 |
| 5 | P2 | 152 | 176 | 192 | 545 |
| 5 | P3 | 160 | 200 | 208 | 481 |
| 6 | P2 | 168 | 192 | 216 | 833 |
| 6 | P3 | 184 | 192 | 224 | 929 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:55 | 2026-11-19 09:27:55 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:55 | 2026-11-19 09:27:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:55 | 2026-11-19 09:27:55 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:55 | 2026-11-19 09:27:55 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:49 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 2026-11-19 09:27:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7619047619047619 | 0.965 | 32.666666666666664 | 1.3125 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 232 | 0.9994916608167316 | 0.928 | 4590.111111111111 | 1.0005085977234198 | 4587.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 204 | 0.9784512964260687 | 0.978 | 2140.5 | 1.0220232766338406 | 2094.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.9147727272727273 | 0.965 | 19.555555555555557 | 1.093167701863354 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.6618114041143173 | 0.944 | 1609.5555555555557 | 0.6017530012877498 | 2674.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 2.2955569864777847 | 0.947 | 345.1111111111111 | 0.4356241234221599 | 792.2222222222222 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 192 | 0.7567567567567568 | 0.936 | 27.75 | 1.3214285714285714 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 228 | 1.2043923225407 | 0.943 | 3432.125 | 0.8302942332698298 | 4133.625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.2657485335373628 | 0.966 | 871.3333333333334 | 0.7900463429377392 | 1102.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.8685714285714285 | 0.943 | 10.294117647058824 | 1.1513157894736843 | 8.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 224 | 1.0008258612553091 | 0.939 | 4238 | 0.9991748202286926 | 4241.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.041948417210221 | 0.969 | 1856.7777777777778 | 0.9597404089133931 | 1934.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.852017937219731 | 0.976 | 27.875 | 1.1736842105263159 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 1.0893697083725307 | 0.945 | 5182.125 | 0.9179620034542314 | 5645.25 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 1.0388372229046032 | 0.969 | 2137.125 | 0.9626147176397726 | 2220.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.851985559566787 | 0.978 | 30.77777777777778 | 1.173728813559322 | 26.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.5917716714741157 | 0.93 | 1463.7777777777778 | 0.6282308059132093 | 2330 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 2.206747744213417 | 0.952 | 283.22222222222223 | 0.45315555555555553 | 625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 293.5 | 223.5 | - | 32.666666666666664 | 1.3125 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 175.5 | 161 | - | 19.555555555555557 | 1.093167701863354 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 222 | 168 | - | 27.75 | 1.3214285714285714 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 175 | 152 | - | 10.294117647058824 | 1.1513157894736843 | 8.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 223 | 190 | - | 27.875 | 1.1736842105263159 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 276.5 | 235.5 | - | 30.77777777777778 | 1.173728813559322 | 26.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41311 | 41289.5 | - | 4590.111111111111 | 1.0005085977234198 | 4587.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14486 | 24073 | - | 1609.5555555555557 | 0.6017530012877498 | 2674.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 27457 | 33069 | - | 3432.125 | 0.8302942332698298 | 4133.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42380 | 42415 | - | 4238 | 0.9991748202286926 | 4241.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41456.5 | 45162 | - | 5182.125 | 0.9179620034542314 | 5645.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13173.5 | 20969.5 | - | 1463.7777777777778 | 0.6282308059132093 | 2330 | 在线、无火警、无故障、光源就绪、同步正常 |

